<!DOCTYPE html>
<html lang="fr">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>ECMO : flux et syndrome d'Arlequin</title>
<link rel="preconnect" href="https://fonts.googleapis.com">
<link href="https://fonts.googleapis.com/css2?family=Barlow:wght@400;500;600;700&family=Barlow+Condensed:wght@500;600;700&display=swap" rel="stylesheet">
<style>
/* VOICE clinique, calme, précis : on regarde le sang circuler
   IDEA un patient vu de face, ses vaisseaux et le circuit d'ECMO, avec le sang coloré par sa saturation
   PICTURE le corps entier, aorte, veines caves, troncs supra-aortiques, canules en place, pompe qui tourne, zone de mélange qui se déplace
   COLOUR fond bleu nuit ; saturation du sang du violet sombre (désaturé) au rouge vif (saturé) ; canules blanches
   TYPE Barlow Condensed pour chiffres et titres, Barlow pour le texte, comme les autres simulateurs
   LAYOUT schéma du corps à gauche, réglages et moniteur à droite ; explications dessous ; empilé sous 900px */
:root{color-scheme:dark;--bg:#0b1215;--panel:#111b1f;--panel2:#16242a;--line:#243840;--ink:#e9f1f3;--mut:#93a8af;--amb:#ffc53d;--cy:#4fd8ea;--red:#ff5a4e;--ok:#5fe0a6}
*{box-sizing:border-box;min-width:0}
[hidden]{display:none!important}
body{margin:0;background:var(--bg);color:var(--ink);font:16px/1.55 Barlow,system-ui,sans-serif;overflow-x:clip}
.wrap{max-width:1320px;margin:0 auto;padding:clamp(14px,2.4vw,30px) max(2.4vw,16px)}
h1{font:600 clamp(30px,3.6vw,44px)/1.05 "Barlow Condensed",Barlow,sans-serif;margin:0;text-wrap:balance}
h2{font:600 24px/1.15 "Barlow Condensed",sans-serif;margin:0 0 10px}
h3{font:600 18px/1.25 Barlow,sans-serif;margin:0 0 6px}
p{margin:0 0 10px}
button,select,input{font:inherit;color:inherit}
button{cursor:pointer}
button:focus-visible,input:focus-visible,select:focus-visible{outline:2px solid var(--cy);outline-offset:2px}
.top{margin-bottom:14px}.top p{color:var(--mut);margin:4px 0 0}
.grid{display:grid;grid-template-columns:minmax(0,1.75fr) minmax(0,1fr);gap:14px;align-items:start}
.card{background:var(--panel);border:1px solid var(--line);border-radius:16px;padding:16px 18px}
.mut{color:var(--mut)}.small{font-size:14px}
.seg{display:inline-flex;flex-wrap:wrap;border:1px solid var(--line);border-radius:10px;overflow:hidden}
.seg button{min-height:44px;padding:6px 16px;background:var(--panel2);border:0;border-right:1px solid var(--line);font-weight:600}
.seg button:last-child{border-right:0}
.seg button[aria-pressed=true]{background:var(--ink);color:#0b1215}
.seg button small{display:block;font-weight:500;font-size:12px;opacity:.8}
select{min-height:44px;width:100%;background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:6px 10px;font-size:16px}
label.f{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:2px 10px;align-items:center;padding:8px 0;border-bottom:1px solid var(--line)}
label.f span{color:var(--mut)}
label.f output{font:600 20px "Barlow Condensed",sans-serif;white-space:nowrap;text-align:right}
label.f input[type=range]{grid-column:1/-1;width:100%;accent-color:var(--cy);height:28px}
label.chk{display:flex;gap:10px;align-items:center;padding:10px 0;border-bottom:1px solid var(--line)}
label.chk input{width:20px;height:20px;accent-color:var(--cy)}
.fig{position:relative;background:#04090b;border:1px solid var(--line);border-radius:16px;overflow:hidden}
.fig svg{display:block;width:100%;height:auto}
@keyframes flow{to{stroke-dashoffset:-24}}
.fl{fill:none;stroke-linecap:round;stroke-linejoin:round}
.an{stroke-dasharray:3 9;animation:flow linear infinite;stroke:rgba(255,255,255,.55);stroke-width:2}
@keyframes spin{to{transform:rotate(360deg)}}
.rot{animation:spin linear infinite}
@keyframes pulse{50%{opacity:.35}}
.ws{animation:pulse 1.4s ease-in-out infinite}
@media(prefers-reduced-motion:reduce){.an,.rot,.ws{animation:none}}
.mon{display:grid;grid-template-columns:repeat(auto-fit,minmax(8.6em,1fr));gap:8px;margin-top:12px}
.m{background:#070d10;border:1px solid var(--line);border-radius:10px;padding:8px 10px}
.m small{display:block;color:var(--mut);font-size:13px;line-height:1.25}
.m b{font:600 28px/1.1 "Barlow Condensed",sans-serif;font-variant-numeric:tabular-nums}
.m i{font-style:normal;color:var(--mut);font-size:13px;margin-left:3px}
.m.lo{border-color:#7a2a24}.m.lo b{color:#ff8a7a}.m.mid b{color:var(--amb)}
.flags{list-style:none;padding:0;margin:12px 0 0;display:grid;gap:6px}
.flags li{padding:8px 12px;border-radius:8px;font-size:15px;background:var(--panel2);border-left:3px solid var(--line)}
.flags li.bad{border-left-color:var(--red)}.flags li.warn{border-left-color:var(--amb)}.flags li.ok{border-left-color:var(--ok)}
.presets{display:grid;gap:6px;margin:8px 0 6px}
.pre{text-align:left;padding:8px 12px;border-radius:10px;border:1px solid var(--line);background:var(--panel2);min-height:44px}
.pre:hover{border-color:#3b5862}
.pre b{display:block;font-weight:600}.pre span{font-size:14px;color:var(--mut)}
.leg{display:flex;flex-wrap:wrap;gap:6px 16px;align-items:center;font-size:14px;color:var(--mut);margin-top:8px}
.bar{display:inline-block;width:140px;height:10px;border-radius:5px;vertical-align:middle;margin:0 6px}
.two{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:14px;margin-top:14px}
.cn{list-style:none;padding:0;margin:0;display:grid;gap:8px}
.cn li{display:flex;gap:10px;align-items:flex-start;font-size:15px}
.cn b.k{flex:none;width:28px;height:28px;border-radius:50%;display:grid;place-items:center;background:var(--ink);color:#0b1215;font-size:13px}
.note{font-size:15px;color:var(--mut);background:var(--panel2);border-radius:10px;padding:10px 12px;margin-top:10px}
.note b{color:var(--ink)}
.tabs{display:flex;flex-wrap:wrap;gap:6px;margin-bottom:16px;border-bottom:1px solid var(--line);padding-bottom:10px}
.tab{min-height:44px;padding:8px 16px;border-radius:10px;border:1px solid var(--line);background:var(--panel2);font-weight:600}
.tab[aria-selected=true]{background:var(--ink);color:#0b1215;border-color:var(--ink)}
.tab small{display:block;font-weight:500;font-size:13px;opacity:.75}
.gas{stroke-width:6;stroke-dasharray:6 8;animation:flow linear infinite}
table.t{width:100%;border-collapse:collapse;font-size:15px}
table.t th,table.t td{padding:6px 8px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}
table.t td.n{text-align:right;font-variant-numeric:tabular-nums;white-space:nowrap;font-weight:600}
td.badv{color:var(--red)}
.panels{display:grid;grid-template-columns:repeat(2,minmax(0,1fr));gap:10px;margin-top:10px}
.pan{background:var(--panel2);border-radius:12px;padding:10px 12px}
.pan h3{font-size:15px;color:var(--mut);margin:0 0 6px;font-weight:600}
.kv{display:grid;grid-template-columns:auto minmax(0,1fr);gap:2px 12px;font-size:15px}
.kv span:nth-child(even){text-align:right;font-weight:600;font-variant-numeric:tabular-nums}
.kv .a{color:var(--red)}.kv .w{color:var(--amb)}
.caselist{display:grid;gap:8px}
.casebtn{text-align:left;padding:10px 12px;border-radius:12px;border:1px solid var(--line);background:var(--panel2);min-height:56px}
.casebtn[aria-pressed=true]{border-color:var(--ink);background:#1d2f36}
.casebtn b{display:block}.casebtn span{font-size:14px;color:var(--mut)}
.badge{display:inline-block;font:700 12px Barlow,sans-serif;padding:1px 6px;border-radius:5px;background:#2c4650;color:#e9f1f3;margin-right:4px}
.casebtn span.badge{color:#e9f1f3;font-size:12px}
.day{font:600 20px "Barlow Condensed",sans-serif;color:var(--amb);margin-right:8px}
.choices{display:grid;gap:8px}
.choice{display:flex;gap:12px;align-items:flex-start;text-align:left;min-height:50px;padding:10px 14px;border-radius:12px;border:1px solid var(--line);background:var(--panel2)}
.choice:hover:not(:disabled){border-color:var(--ink)}
.choice b{flex:none;width:28px;height:28px;border-radius:50%;display:grid;place-items:center;background:var(--ink);color:#0b1215;font-weight:700}
.choice.right{border-color:var(--ok)}.choice.wrong{border-color:var(--red)}.choice:disabled{cursor:default}
.fb{background:var(--panel2);border-radius:12px;padding:12px 14px;margin-top:10px}.fb p{margin:0 0 6px}
.grade{display:inline-block;font:600 14px Barlow,sans-serif;padding:2px 10px;border-radius:6px}
.g-ok{color:#06251a;background:var(--ok)}.g-mid{color:#2a1d00;background:var(--amb)}.g-bad{color:#fff;background:#c9362c}
.score{font:600 18px "Barlow Condensed",sans-serif;color:var(--amb)}
.row{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.go{display:inline-flex;align-items:center;gap:8px;min-height:46px;padding:10px 18px;border-radius:10px;background:var(--ink);color:#0b1215;font-weight:600;border:0}
.go::after{content:"→"}
@media(max-width:600px){.panels{grid-template-columns:minmax(0,1fr)}.tab small{display:none}}
footer{color:var(--mut);font-size:14px;margin-top:16px;border-top:1px solid var(--line);padding-top:12px}
.refs{padding-left:18px;margin:6px 0 0}
.vopts{display:flex;flex-wrap:wrap;gap:8px;align-items:center;margin-bottom:10px}
.vopts .seg button{min-height:40px;padding:4px 14px}
.tg{min-height:40px;padding:4px 14px;border-radius:10px;border:1px solid var(--line);background:var(--panel2);font-weight:600}
.tg[aria-pressed=true]{background:var(--ink);color:#0b1215}
.vsw{display:none!important}
.figs{display:grid;grid-template-columns:minmax(0,0.7fr) minmax(0,1fr);gap:10px;align-items:start}
.dots{stroke:rgba(255,255,255,.9);stroke-width:4;stroke-dasharray:0.1 16;stroke-linecap:round;animation:flow2 linear infinite}
@keyframes flow2{to{stroke-dashoffset:-32.2}}
.jet{stroke:#fff;stroke-width:5}
.sw{display:inline-block;width:14px;height:14px;border-radius:4px;vertical-align:-2px;margin-right:6px}
@keyframes flap{0%,55%{transform:rotate(0)}70%,90%{transform:rotate(-22deg)}}
.aov line{transform-box:fill-box;transform-origin:bottom;animation:flap 0.85s ease-in-out infinite}
.aov line:last-child{animation-name:flap2}
@keyframes flap2{0%,55%{transform:rotate(0)}70%,90%{transform:rotate(22deg)}}
@media(prefers-reduced-motion:reduce){.dots,.aov line{animation:none}}
@media(max-width:1100px){.grid{grid-template-columns:minmax(0,1fr)}}
@media(max-width:700px){.vsw{display:inline-flex!important}.figs{grid-template-columns:minmax(0,1fr)}.figs[data-view=heart] #figBody,.figs[data-view=body] #figHeart{display:none}
 .left{position:sticky;top:0;z-index:2;background:var(--bg);padding:4px 0 6px}.left .orient{display:none}.fig svg{height:42vh;width:auto;margin:0 auto}.vopts{gap:6px;margin-bottom:6px}.vopts .seg button,.tg{min-height:36px;padding:2px 10px;font-size:14px}.leg{font-size:13px;margin-top:4px}}
@media(max-width:900px){.two{grid-template-columns:minmax(0,1fr)}}
</style>
<link rel="manifest" href="../manifest.webmanifest"><link rel="icon" href="../favicon.svg" type="image/svg+xml"><link rel="apple-touch-icon" href="../apple-touch-icon.png"></head>
<body>
<nav style="position:sticky;top:0;z-index:50;display:flex;align-items:center;gap:10px;padding:8px 14px;background:#070c0e;border-bottom:1px solid #243840;font:500 15px/1.2 system-ui,sans-serif"><a href="../" style="color:#e9f1f3;text-decoration:none;min-height:32px;display:inline-flex;align-items:center">← Simulateurs de réanimation</a></nav>
<div class="wrap">
  <header class="top">
    <h1>ECMO : où va le sang ?</h1>
    <p>ECMO veino-artérielle et veino-veineuse, canulation périphérique. Réglez le débit d'ECMO, le débit cardiaque et les poumons : le sang prend la couleur de sa saturation, et la zone de mélange se déplace.</p>
  </header>
  <nav class="tabs" role="tablist" aria-label="Parties du module">
    <button class="tab" role="tab" id="t-flux" data-t="flux">Flux<small>VA, VAV, VV, Arlequin</small></button>
    <button class="tab" role="tab" id="t-membrane" data-t="membrane">Membrane<small>gaz, ΔP, valeurs usuelles</small></button>
    <button class="tab" role="tab" id="t-cas" data-t="cas">Cas cliniques<small>débits, balayage, gaz</small></button>
  </nav>
  <section id="p-flux" role="tabpanel">
  <div class="grid">
    <div class="left">
      <div class="vopts" id="vopts"></div>
      <div class="figs" id="figs" data-view="heart"><div class="fig" id="figBody"></div><div class="fig" id="figHeart"></div></div>
      <div class="leg" id="legend"></div>
      <p class="orient small mut" style="margin:4px 0 0">Le patient est vu de face : sa droite est à gauche du schéma.</p>
    </div>
    <div class="card">
      <div class="seg" id="mode" role="group" aria-label="Configuration"></div>
      <h3 style="margin-top:14px">Situations</h3>
      <div class="presets" id="presets"></div>
      <div id="inputs"></div>
      <div class="mon" id="mon"></div>
      <ul class="flags" id="flags"></ul>
    </div>
  </div>
  <div class="two">
    <div class="card"><h2>Les canules</h2><ul class="cn" id="cann"></ul><p class="note" id="explain"></p></div>
    <div class="card" id="teach"></div>
  </div>
  </section>

  <section id="p-membrane" role="tabpanel" hidden>
    <div class="grid">
      <div>
        <div class="fig" id="mSvg"></div>
        <ul class="flags" id="mAlerts"></ul>
      </div>
      <div class="card">
        <h2>Réglages</h2>
        <div id="mIn"></div>
        <h3 style="margin-top:14px">Gaz de part et d'autre de la membrane</h3>
        <div id="mGas"></div>
      </div>
    </div>
    <div class="two">
      <div class="card"><h2>Valeurs usuelles</h2>
        <table class="t">
          <tr><th>Paramètre</th><th>Repère</th><th>À quoi penser si anormal</th></tr>
          <tr><td>PO₂ post-membrane</td><td>&gt; 300 mmHg sous FdO₂ 100 % (souvent 400 à 550)</td><td>&lt; 200 mmHg : dysfonction de l'oxygénateur</td></tr>
          <tr><td>PCO₂ post-membrane</td><td>Selon le balayage (souvent 25 à 40 mmHg)</td><td>Qui monte à balayage constant : condensation ou dysfonction</td></tr>
          <tr><td>Gaz pré-membrane</td><td>Sang veineux drainé : SatO₂ 60 à 75 %</td><td>Élevée en VV : recirculation</td></tr>
          <tr><td>ΔP membrane (pré − post)</td><td>10 à 40 mmHg selon le débit et le modèle</td><td>Hausse progressive : thrombose de la membrane</td></tr>
          <tr><td>Pression d'aspiration</td><td>Négative, souvent −30 à −100 mmHg</td><td>Très négative, lignes qui tremblent : hypovolémie, canule mal placée</td></tr>
          <tr><td>Débit sang</td><td>VV : 60 à 80 mL/kg/min ; VA : selon la défaillance cardiaque</td><td>SaO₂ basse en VV : débit ECMO insuffisant face au débit cardiaque</td></tr>
          <tr><td>Balayage</td><td>Départ fréquent : rapport 1 pour 1 avec le débit sang</td><td>Ajuster sur la PaCO₂, baisse progressive à l'initiation</td></tr>
          <tr><td>Hémoglobine libre plasmatique</td><td>&lt; 0,1 g/L</td><td>&gt; 0,5 g/L : hémolyse significative (pompe, aspiration)</td></tr>
          <tr><td>Plaquettes, fibrinogène, D-dimères</td><td>Stables</td><td>Baisse et hausse des D-dimères : consommation dans le circuit</td></tr>
        </table>
        <p class="note">Repères usuels : ils varient selon le modèle d'oxygénateur, le débit et les protocoles du service.</p>
      </div>
      <div class="card"><h2>Comment fonctionne la membrane</h2>
        <p>Le sang circule autour de fibres creuses ; le gaz de balayage circule à l'intérieur. Les échanges se font par diffusion, comme dans une alvéole.</p>
        <p><b>Oxygène.</b> L'oxygénation dépend surtout du débit sang et de la FdO₂ : le sang sort quasiment saturé, et la quantité d'O₂ apportée au patient augmente avec le débit.</p>
        <p><b>CO₂.</b> L'épuration dépend surtout du balayage : plus le débit de gaz est élevé, plus le CO₂ est emporté. Le balayage est le principal réglage de la PaCO₂.</p>
        <p><b>Surveillance.</b> Gaz post-membrane réguliers, tendance du ΔP, aspect de la membrane (dépôts sombres), bilan d'hémolyse et de coagulation.</p>
      </div>
    </div>
  </section>

  <section id="p-cas" role="tabpanel" hidden>
    <div class="grid">
      <div class="card">
        <div id="kHead"></div>
        <div class="panels" id="kPanels"></div>
        <div id="kBody" style="margin-top:12px"></div>
      </div>
      <div>
        <div class="card"><div class="row" style="justify-content:space-between"><h2 style="margin:0">Les cas</h2><span class="score" id="kScore"></span></div><div class="caselist" id="kList" style="margin-top:10px"></div></div>
        <div class="card" style="margin-top:14px"><h2>Repères</h2>
          <ul class="small mut" style="padding-left:18px;margin:0">
            <li>VV : la SaO₂ dépend du rapport débit ECMO / débit cardiaque, et de la recirculation.</li>
            <li>Balayage → CO₂ ; débit sang et FdO₂ → O₂.</li>
            <li>VA fémorale : surveiller la radiale droite (Arlequin) et la décharge du VG (pression pulsée, ouverture aortique).</li>
            <li>Membrane : PO₂ post-membrane, ΔP, consommation des plaquettes et du fibrinogène, hémolyse.</li>
          </ul>
        </div>
      </div>
    </div>
  </section>
  <footer>
    <p><strong>Outil pédagogique.</strong> Ne pas utiliser pour une décision clinique. Modèle simplifié : consommation d'O₂ 250 mL/min, hémoglobine 10 g/dL, répartition fixe du débit entre les territoires, saturation de sortie de membrane fonction de la FdO₂.</p>
    <ol class="refs">
      <li>Extracorporeal Life Support Organization (ELSO). Guidelines for adult cardiac failure (VA ECMO) and adult respiratory failure (VV ECMO), 2021.</li>
      <li>Rao P et al. Venoarterial extracorporeal membrane oxygenation for cardiogenic shock and cardiac arrest. Circ Heart Fail 2018.</li>
      <li>Combes A et al. EOLIA : ECMO for severe ARDS. N Engl J Med 2018.</li>
      <li>Aissaoui N et al. Predictors of successful extracorporeal membrane oxygenation (ECMO) weaning after assistance for refractory cardiogenic shock. Intensive Care Med 2011.</li>
      <li>ELSO. Guideline on anticoagulation and on circuit monitoring (oxygenator failure, hemolysis), 2021–2022.</li>
    </ol>
  </footer>
</div>
<script>
{
/* ===== Modèle des flux ECMO ===== */
/* Territoires artériels, dans l'ordre depuis la valve aortique. f : part du débit systémique. b : point de branchement (indice fractionnaire sur le tracé aortique). */
const TERR=[
 {k:"coro",n:"Coronaires",f:0.05,b:0.15},
 {k:"bct",n:"Tronc brachiocéphalique (bras droit, cerveau droit)",f:0.12,b:2.3},
 {k:"lcc",n:"Carotide gauche (cerveau gauche)",f:0.08,b:3.5},
 {k:"lsc",n:"Sous-clavière gauche (bras gauche)",f:0.05,b:4.6},
 {k:"thor",n:"Aorte thoracique (moelle, intercostales)",f:0.05,b:7.5},
 {k:"spl",n:"Tronc cœliaque et mésentérique (foie, tube digestif)",f:0.25,b:9},
 {k:"ren",n:"Artères rénales",f:0.20,b:10},
 {k:"rleg",n:"Membre inférieur droit",f:0.10,b:11},
 {k:"lleg",n:"Membre inférieur gauche",f:0.10,b:13}
];
const VO2=250,HB=10; // mL/min, g/dL
const CAP=1.34*HB*10; // mL O2 par litre de sang saturé à 100 %
const clamp=(x,a,b)=>Math.max(a,Math.min(b,x));
function sevSat(p){return 1/(23400/(p*p*p+150*p)+1);}
function pO2(s){s=clamp(s,0.05,0.999);let lo=1,hi=700;for(let i=0;i<60;i++){const m=(lo+hi)/2;if(sevSat(m)<s)lo=m;else hi=m;}return (lo+hi)/2;}

/* S : {mode:"VA"|"VV"|"VAV", qe, co, lung (0..1), fdo2 (0.21..1), split (VAV, 0..0.5)} */
function compute(S){
  const r={mode:S.mode};
  const L=clamp(S.lung,0,1),k=clamp(0.86+(S.fdo2-0.21)/0.3*0.14,0.86,1);
  let Sv=0.65;
  if(S.mode==="VV"){
    const co=Math.max(S.co,0.3),ratio=S.qe/co;
    const R=clamp(0.05+0.55*Math.max(0,ratio-0.6)+(S.close?0.25:0),0.05,0.8);
    let Sdr,Se,Sra,Spv,Qeff;
    for(let it=0;it<200;it++){
      Sdr=(1-R)*Sv+R*(Se??Sv);
      Se=S.qe>0?Sdr+(0.995-Sdr)*k:Sdr;
      Qeff=Math.min(S.qe*(1-R),co*0.95);
      Sra=(Qeff*Se+(co-Qeff)*Sv)/co;
      Spv=Sra+(0.99-Sra)*L;
      const E=VO2/(CAP*co);
      const nSv=clamp(Spv-E,0.12,0.95);
      Sv+=(nSv-Sv)*0.3;
    }
    Object.assign(r,{qtot:co,co,qe:S.qe,R,Qeff,Sdr,Se,Sra,Spv,Sv,ratio});
    r.sat={};TERR.forEach(t=>r.sat[t.k]=Spv);
    r.eLV=Qeff/co;r.e={};TERR.forEach(t=>r.e[t.k]=r.eLV);r.eDr=R;
    r.E=VO2/(CAP*co);
    r.ws=null;
    return finish(r);
  }
  // VA ou VAV
  const g=S.mode==="VAV"?clamp(S.split,0,0.6):0;
  const qa=S.qe*(1-g),qv=S.qe*g,co=Math.max(S.co,0),qtot=co+qa;
  let Se,Sra,Spv,sat={},ws=0,lvFrac=0,e={},eLV=0;
  for(let it=0;it<200;it++){
    Se=S.qe>0?Sv+(0.995-Sv)*k:Sv;
    const qvIn=Math.min(qv,co);
    Sra=co>0?(qvIn*Se+(co-qvIn)*Sv)/co:Sv;
    Spv=Sra+(0.99-Sra)*L;
    // le VG remplit les territoires depuis la racine, l'ECMO depuis l'artère fémorale
    lvFrac=qtot>0?co/qtot:0;eLV=co>0?qvIn/co:0;
    let left=lvFrac,prevB=0;ws=null;sat={};e={};
    for(const t of TERR){
      if(left>=t.f-1e-9){sat[t.k]=Spv;e[t.k]=eLV;left-=t.f;prevB=t.b;}
      else if(left>0){const p=left/t.f;sat[t.k]=p*Spv+(1-p)*Se;e[t.k]=p*eLV+(1-p);ws=prevB+p*(t.b-prevB);left=0;prevB=t.b;}
      else{sat[t.k]=Se;e[t.k]=1;if(ws===null)ws=prevB;}
    }
    if(ws===null)ws=13;
    const Sa=TERR.reduce((a,t)=>a+t.f*sat[t.k],0);
    const E=qtot>0?VO2/(CAP*qtot):0.6;
    const nSv=clamp(Sa-E,0.12,0.95);
    Sv+=(nSv-Sv)*0.3;
  }
  Object.assign(r,{qtot,co,qe:S.qe,qa,qv,Se,Sra,Spv,Sv,sat,ws,lvFrac,e,eLV,eDr:0,E:qtot>0?VO2/(CAP*qtot):0.6,Sdr:Sv});
  return finish(r);
}
function finish(r){
  r.sv={};for(const t of TERR)r.sv[t.k]=clamp(r.sat[t.k]-r.E,0.1,0.95);
  r.pao2R=pO2(r.sat.bct);
  r.pp=r.mode==="VV"?40:Math.round(4+11*r.co);
  r.zone=r.ws===null?null:r.ws<1.6?"racine de l'aorte":r.ws<2.6?"aorte ascendante":r.ws<5?"crosse de l'aorte":r.ws<8.6?"aorte thoracique descendante":r.ws<11?"aorte abdominale":"axe iliaque et fémoral";
  return r;
}

/* ===== Vue du cœur et des gros vaisseaux (coupe frontale schématique) ===== */
/* aorte de la vue cœur : points et indice correspondant sur le tracé aortique du corps */
const HA=[[372,322],[356,250],[338,170],[350,95],[420,52],[505,66],[560,130],[572,240],[572,470],[572,700]];
const HAI=[0,1,2,3,4,5,6,7,8,8.6];
function haPoint(ws){for(let i=0;i<HAI.length-1;i++)if(ws<=HAI[i+1]){const f=(ws-HAI[i])/(HAI[i+1]-HAI[i]);return {i,f:clamp(f,0,1)};}return {i:HAI.length-2,f:1};}
function haSplit(ws){const {i,f}=haPoint(ws);const p=[HA[i][0]+(HA[i+1][0]-HA[i][0])*f,HA[i][1]+(HA[i+1][1]-HA[i][1])*f];return {lv:[...HA.slice(0,i+1),p],ec:[p,...HA.slice(i+1)],p};}
const curve=pts=>{let d=`M${pts[0][0]} ${pts[0][1]}`;for(let i=1;i<pts.length-1;i++){const m=[(pts[i][0]+pts[i+1][0])/2,(pts[i][1]+pts[i+1][1])/2];d+=` Q${pts[i][0]} ${pts[i][1]} ${m[0]} ${m[1]}`;}const l=pts[pts.length-1];return d+` L${l[0]} ${l[1]}`;};
function tubeH(pts,c,w,flow,smooth=true,dir=1,art=false){
  const P=dir>0?pts:[...pts].reverse(),d=smooth?curve(P):D(P);
  const dur=flow>0.02?clamp(3.2/flow,0.45,9):0;
  return `<path class="fl" d="${d}" stroke="${art?"#f3c9c2":"#0a1016"}" stroke-width="${w+5}"/><path class="fl" d="${d}" stroke="${c}" stroke-width="${w}"/><path class="fl" d="${d}" stroke="url(#tb)" stroke-width="${w}" opacity=".9"/>`+(dur?`<path class="fl dots" d="${d}" style="animation-duration:${dur.toFixed(2)}s"/>`:"");
}
function particles(pts,flow,smooth=true){const d=smooth?curve(pts):D(pts);const dur=flow>0.02?clamp(3.2/flow,0.45,9):0;return dur?`<path class="fl dots" d="${d}" style="animation-duration:${dur.toFixed(2)}s"/>`:"";}
function hcan(pts,c,tipHoles){const d=curve(pts);let s=`<path class="fl" d="${d}" stroke="#f4f7f8" stroke-width="16"/><path class="fl" d="${d}" stroke="${c}" stroke-width="8"/>`;
  if(tipHoles){const t=pts[pts.length-1],u=pts[pts.length-2];for(let k=1;k<=3;k++){const x=t[0]+(u[0]-t[0])*k*0.12,y=t[1]+(u[1]-t[1])*k*0.12;s+=`<circle cx="${x}" cy="${y}" r="2.6" fill="#0b1215"/>`;}}
  return s;}
function lab(x,y,t,c="#e9f1f3",s=15){return `<text x="${x}" y="${y}" fill="${c}" font-size="${s}" font-weight="600" text-anchor="middle" font-family="Barlow Condensed,sans-serif" style="paint-order:stroke;stroke:#1a0a0e;stroke-width:3px">${t}</text>`;}

function drawHeart(r){
  const va=r.mode!=="VV",ej=r.co>0.3;
  const vRA=r.mode==="VA"?C(r.Sv,0,true):C(r.Sra,r.eLV,true);
  const cLV=r.co>0.05?C(r.Spv,r.eLV,false):"#3d3438";
  const cSVC=r.mode==="VA"?C(r.svUp,0,true):C(r.svcSat,r.svcE,true);
  const cIVC=C(r.svLow,0,true);
  const cE=C(r.Se,1,false);
  let g=`<svg viewBox="0 0 600 700" role="img" aria-label="Cœur et gros vaisseaux sous ECMO ${r.mode}"><defs>
   <radialGradient id="myo" cx="58%" cy="55%" r="65%"><stop offset="0" stop-color="#a4434b"/><stop offset=".7" stop-color="#7c2a32"/><stop offset="1" stop-color="#55171e"/></radialGradient>
   <linearGradient id="sh" x1="0" y1="0" x2="0" y2="1"><stop offset="0" stop-color="#fff" stop-opacity=".16"/><stop offset=".5" stop-color="#fff" stop-opacity="0"/><stop offset="1" stop-color="#000" stop-opacity=".28"/></linearGradient>
   <linearGradient id="tb" x1="0" y1="0" x2="1" y2="0"><stop offset="0" stop-color="#000" stop-opacity=".25"/><stop offset=".45" stop-color="#fff" stop-opacity=".12"/><stop offset="1" stop-color="#000" stop-opacity=".3"/></linearGradient>
  </defs><rect width="600" height="700" fill="#04090b"/>`;
  // plan postérieur : veines pulmonaires, artère pulmonaire droite
  g+=tubeH([[0,300],[120,302],[400,318]],cLV,18,r.co/4,true,1,true)+tubeH([[0,346],[120,346],[404,346]],cLV,18,r.co/4,true,1,true);
  g+=tubeH([[600,296],[540,300],[505,310]],cLV,18,r.co/4,true,1,true)+tubeH([[600,342],[548,342],[512,346]],cLV,18,r.co/4,true,1,true);
  g+=tubeH([[395,205],[300,214],[160,218],[0,222]],vRA,28,r.co/2);
  // aorte et troncs supra-aortiques
  const br=[["bct",[[352,92],[332,40],[324,0]]],["lcc",[[420,54],[422,20],[422,0]]],["lsc",[[482,60],[494,24],[498,0]]]];
  for(const [k,p] of br)g+=tubeH(p,C(r.sat[k],r.e[k],false),k==="bct"?24:19,TERR.find(t=>t.k===k).f*r.qtot,true,1,true);
  const showWs=va&&r.qe>0.02;
  const split=showWs&&r.ws<8.6?haSplit(Math.max(r.ws,0.02)):null;
  if(split){g+=tubeH(split.ec,cE,48,r.qa,true,-1,true)+tubeH(split.lv,cLV,48,r.co,true,1,true);}else g+=tubeH(HA,cLV,48,r.co,true,1,true);
  // veines caves
  g+=tubeH([[192,0],[192,150],[194,300]],cSVC,46,r.svcQ);
  g+=tubeH([[176,700],[176,600],[174,500]],cIVC,52,r.ivcQ);
  // masse cardiaque
  g+=`<path d="M132 290 C96 360 100 470 146 516 C200 562 270 604 330 642 C384 676 440 700 482 690 C548 664 560 560 554 460 C550 398 532 344 504 304 C476 272 420 276 392 300 L340 300 C300 288 268 278 228 274 C188 270 156 274 132 290 Z" fill="url(#myo)" stroke="#3e0f15" stroke-width="3"/>`;
  g+=`<path d="M150 296 C200 286 250 288 300 300" stroke="#d9b25a" stroke-width="6" fill="none" opacity=".55" stroke-linecap="round"/><path d="M288 470 C320 560 380 640 470 682" stroke="#d9b25a" stroke-width="7" fill="none" opacity=".35" stroke-linecap="round"/>`;
  // cavités
  const cav=(d,c)=>`<path d="${d}" fill="${c}"/><path d="${d}" fill="url(#sh)" stroke="#f4c6c1" stroke-width="2" stroke-opacity=".6"/>`;
  const RA="M146 304 C118 350 120 448 156 494 C190 532 252 520 276 478 L280 440 C280 380 272 334 250 308 C222 288 176 288 146 304 Z";
  const RV="M262 458 C276 548 330 610 398 640 C388 596 372 520 364 446 C358 404 346 366 334 340 L300 336 C292 372 284 408 278 440 Z";
  const LA="M402 330 C392 302 428 284 474 288 C514 292 528 326 516 354 C500 380 446 384 414 368 Z";
  const LV="M414 386 C402 466 410 556 430 626 C440 652 456 664 470 656 C514 620 534 528 526 448 C520 404 500 382 470 382 C446 382 428 382 414 386 Z";
  const LVOT="M416 392 L392 344 L372 322 L398 316 L432 384 Z";
  g+=cav(RA,vRA)+cav(LA,cLV)+cav(LV,cLV)+cav(LVOT,cLV)+cav(RV,vRA);
  if(va&&r.co<0.5&&r.qe>0.02)g+=`<path d="${LV}" fill="none" stroke="#ffe066" stroke-width="3" stroke-dasharray="7 6"/>`+`<text x="470" y="600" fill="#ffe066" font-size="16" font-weight="600" text-anchor="middle" font-family="Barlow Condensed,sans-serif" style="paint-order:stroke;stroke:#04090b;stroke-width:4px">stase</text>`;
  // tronc pulmonaire et artère pulmonaire gauche (en avant)
  g+=tubeH([[316,338],[340,262],[395,205]],vRA,36,r.co);
  g+=tubeH([[395,205],[480,200],[600,194]],vRA,28,r.co/2);
  // valves
  const L=(x1,y1,x2,y2,cls="")=>`<line class="${cls}" x1="${x1}" y1="${y1}" x2="${x2}" y2="${y2}" stroke="#f9e7df" stroke-width="5" stroke-linecap="round"/>`;
  g+=L(262,446,286,462)+L(278,500,288,474); // tricuspide
  g+=L(430,378,450,398)+L(490,380,472,398); // mitrale
  g+=L(300,342,310,326)+L(334,344,326,328); // pulmonaire
  g+=ej?`<g class="aov">${L(366,330,372,304)}${L(398,322,394,298)}</g>`:`<g>${L(362,322,382,318).replace("#f9e7df","#ffe066")}${L(402,316,382,318).replace("#f9e7df","#ffe066")}</g>`;
  // coronaires
  const cc=C(r.sat.coro,r.e.coro,false);
  g+=`<path d="M362 318 C300 332 262 380 250 440 C246 500 268 560 300 600" stroke="#3e0f15" stroke-width="6" fill="none" stroke-linecap="round" opacity=".8"/><path d="M362 318 C300 332 262 380 250 440 C246 500 268 560 300 600" stroke="${cc}" stroke-width="3" fill="none" stroke-linecap="round"/>`;
  g+=`<path d="M392 314 C412 360 404 440 412 520 C418 580 440 630 462 664" stroke="#3e0f15" stroke-width="6" fill="none" stroke-linecap="round" opacity=".8"/><path d="M392 314 C412 360 404 440 412 520 C418 580 440 630 462 664" stroke="${cc}" stroke-width="3" fill="none" stroke-linecap="round"/>`;
  // flux dans les cavités
  g+=particles([[193,0],[194,300],[205,400],[262,470],[306,546],[360,606],[364,540],[350,440],[330,370],[316,338]],r.co*0.65);
  g+=particles([[176,700],[175,505],[205,460],[262,470]],r.co*0.35);
  g+=particles([[600,300],[512,316],[470,336],[456,392],[464,500],[470,610],[448,540],[424,440],[400,360],[372,322]],r.co);
  // canules
  if(va)g+=hcan([[176,700],[176,580],[178,500],[196,420]],C(r.Sv,0,true),true);
  if(r.mode==="VV")g+=hcan([[176,700],[176,650],[176,610]],C(r.Sdr,r.eDr,true),true);
  if(r.mode!=="VA"){
    g+=hcan([[192,0],[192,150],[196,282]],cE,false);
    const qj=r.mode==="VV"?r.qe:r.qv;
    if(qj>0.02)g+=`<path class="fl dots jet" d="${curve([[198,292],[214,380],[262,466]])}" style="animation-duration:${clamp(2.4/qj,0.4,6).toFixed(2)}s"/>`;
  }
  // zone de mélange
  const tx=(x,y,t,c,a="start",sz=18)=>`<text x="${x}" y="${y}" fill="${c}" font-size="${sz}" font-weight="600" text-anchor="${a}" font-family="Barlow Condensed,sans-serif" style="paint-order:stroke;stroke:#04090b;stroke-width:4px">${t}</text>`;
  if(showWs){
    if(split){g+=`<circle class="ws" cx="${split.p[0]}" cy="${split.p[1]}" r="34" fill="none" stroke="#ffe066" stroke-width="4"/>`;
      const right=split.p[0]>480;
      if(r.co<0.3)g+=tx(590,split.p[1]-50,"valve aortique fermée","#ffe066","end");
      else g+=tx(right?split.p[0]-42:split.p[0]+42,split.p[1]+6,"zone de mélange","#ffe066",right?"end":"start");
      if(split.p[1]<640)g+=tx(590,690,"↑ sang de l'ECMO",cE,"end",16);}
    else g+=tx(590,690,`mélange plus bas : ${r.zone} ↓`,"#ffe066","end",16);
  }
  if(T.labels){const lb=(x,y,t)=>tx(x,y,t,"#f4f7f8","middle",19);g+=lb(200,410,"OD")+lb(328,560,"VD")+lb(466,344,"OG")+lb(474,540,"VG")+lb(318,160,"Ao")+lb(362,262,"AP")+lb(232,80,"VCS")+lb(226,660,"VCI");}
  return g+"</svg>";
}

/* ===== Interface ===== */
const $=id=>document.getElementById(id);
const pc=x=>Math.round(x*100);
const nf=(x,d=1)=>Number(x).toFixed(d).replace(".",",");
const reduce=matchMedia("(prefers-reduced-motion: reduce)").matches;

/* couleur selon la saturation : violet sombre à 50 %, rouge vif à 100 % */
function col(s){const t=clamp((s-0.5)/0.5,0,1);const h=255+105*t,l=34+18*t,sa=55+35*t;return `hsl(${h%360} ${sa}% ${l}%)`;}
const ORI={heart:[79,216,234],ecmo:[255,170,60],ven:[86,98,112]};
const mixc=(a,b,t)=>`rgb(${a.map((v,i)=>Math.round(v+(b[i]-v)*t)).join(",")})`;
function C(sat,e,venous){if(T.color==="sat")return col(sat);e=clamp(e||0,0,1);return venous?mixc(ORI.ven,ORI.ecmo,e*0.85):mixc(ORI.heart,ORI.ecmo,e);}
let T={view:"heart",color:"sat",labels:true};


let S={mode:"VA",qe:4,co:1,lung:0.9,fdo2:1,split:0.3,close:false};
const PRESETS=[
 {m:"VA",t:"Choc cardiogénique, poumons sains",d:"Le cœur éjecte peu, l'ECMO assure presque tout le débit.",s:{qe:4,co:1,lung:0.9,fdo2:1}},
 {m:"VA",t:"Le cœur récupère, les poumons non",d:"Syndrome d'Arlequin : le haut du corps reçoit le sang du cœur, mal oxygéné.",s:{qe:3,co:3.5,lung:0.15,fdo2:1}},
 {m:"VA",t:"Ventricule gauche qui n'éjecte plus",d:"Tout le débit vient de l'ECMO, la valve aortique reste fermée.",s:{qe:5,co:0.2,lung:0.8,fdo2:1}},
 {m:"VAV",t:"Corriger l'Arlequin : configuration VAV",d:"Une partie du sang oxygéné est réinjectée dans la jugulaire.",s:{qe:4,co:3.5,lung:0.15,fdo2:1,split:0.35}},
 {m:"VV",t:"SDRA sévère",d:"Le cœur fonctionne, l'ECMO remplace les poumons en série.",s:{qe:4.5,co:6,lung:0.1,fdo2:1,close:false}},
 {m:"VV",t:"Recirculation",d:"Débit d'ECMO élevé et canules trop proches : l'ECMO réaspire son propre sang.",s:{qe:6,co:5,lung:0.1,fdo2:1,close:true}}
];
const MODES=[["VA","VA","fémoro-fémorale"],["VAV","VAV","VA + jugulaire"],["VV","VV","fémoro-jugulaire"]];

/* ---------- géométrie ---------- */
const AO=[[270,318],[266,282],[262,250],[268,229],[284,225],[296,236],[296,270],[293,330],[291,400],[289,455],[287,490],[283,540],[300,575],[318,615]];
function at(P,u){const i=clamp(Math.floor(u),0,P.length-2),f=clamp(u-i,0,1);return [P[i][0]+(P[i+1][0]-P[i][0])*f,P[i][1]+(P[i+1][1]-P[i][1])*f];}
function sub(P,a,b){const pts=[at(P,a)];for(let i=Math.ceil(a+1e-6);i<=Math.floor(b-1e-6);i++)pts.push(P[i]);pts.push(at(P,b));return pts;}
const D=pts=>pts.map((p,i)=>(i?"L":"M")+p[0].toFixed(1)+" "+p[1].toFixed(1)).join("");
const rev=p=>[...p].reverse();
function vessel(pts,c,w,flow,dir=1,dots=true){
  if(pts.length<2)return "";
  const d=D(dir>0?pts:rev(pts));
  const dur=flow>0.02?clamp(2.2/flow,0.35,8):0;
  return `<path class="fl" d="${d}" stroke="#04090b" stroke-width="${w+3}"/><path class="fl" d="${d}" stroke="${c}" stroke-width="${w}"/>`+(dur&&dots&&w>=6?`<path class="fl dots" d="${d}" style="animation-duration:${dur.toFixed(2)}s"/>`:"");
}
function cannula(pts,c){const d=D(pts);return `<path class="fl" d="${d}" stroke="#e9f1f3" stroke-width="8"/><path class="fl" d="${d}" stroke="${c}" stroke-width="4"/>`;}
function tube(pts,c,flow){const d=D(pts);const dur=flow>0.02?clamp(2.2/flow,0.35,8):0;return `<path class="fl" d="${d}" stroke="#cfd8dc" stroke-width="9"/><path class="fl" d="${d}" stroke="${c}" stroke-width="5.5"/>`+(dur?`<path class="fl dots" d="${d}" style="animation-duration:${dur.toFixed(2)}s"/>`:"");}
const badge=(x,y,t)=>`<g><circle cx="${x}" cy="${y}" r="12" fill="#e9f1f3"/><text x="${x}" y="${y+4.5}" text-anchor="middle" font-size="13" font-weight="700" fill="#0b1215" font-family="Barlow,sans-serif">${t}</text></g>`;
const txt=(x,y,t,c="#93a8af",a="middle",s=13)=>`<text x="${x}" y="${y}" fill="${c}" font-size="${s}" text-anchor="${a}" font-family="Barlow,sans-serif" style="paint-order:stroke;stroke:#04090b;stroke-width:3px">${t}</text>`;

/* veines */
const V={
 rleg:[[234,905],[240,820],[247,720],[251,640],[256,600],[262,578]],
 lleg:[[306,905],[308,820],[310,720],[306,640],[290,595],[262,578]],
 ivc:[[262,578],[255,540],[252,490],[252,455],[251,400],[248,368],[247,354]],
 rarm:[[88,545],[113,400],[138,300],[166,226],[200,218],[244,220]],
 rij:[[226,118],[230,170],[244,220]],
 larm:[[434,545],[409,400],[384,300],[354,226],[300,222],[262,232]],
 lij:[[294,118],[290,175],[282,214],[262,232]],
 lbc:[[262,232],[250,240]],
 svc:[[244,220],[250,240],[252,300],[251,335]],
 renR:[[230,494],[252,494]],renL:[[326,500],[252,500]],
 hep:[[232,440],[252,442]]
};
/* artères (hors aorte) */
const A={
 coroR:[[268,314],[255,322],[247,340],[250,362]],coroL:[[272,313],[290,322],[302,342],[300,366]],
 bct:[[262,246],[250,222],[240,210]],
 rcc:[[240,210],[236,170],[234,118]],
 rsc:[[240,210],[210,206],[180,214],[150,300],[125,400],[100,545]],
 lcc:[[276,227],[279,180],[284,118]],
 lsc:[[291,229],[312,213],[342,212],[372,300],[397,400],[422,545]],
 spl:[[289,455],[255,448],[232,446]],
 renR:[[287,488],[232,488]],renL:[[287,488],[324,488]],
 rleg:[[283,540],[262,575],[240,615],[232,720],[226,820],[220,905]],
 lleg:[[318,615],[322,720],[320,820],[318,905]]
};
const SIL=`<g fill="#13212a" stroke="#2b4350" stroke-width="1.5">
 <circle cx="260" cy="72" r="46"/><path d="M240 112 L280 112 L284 160 L236 160 Z"/>
 <path d="M188 168 Q260 150 332 168 Q352 178 354 210 L346 470 Q346 560 302 592 L218 592 Q174 560 174 470 L166 210 Q168 178 188 168 Z"/>
 <path d="M176 182 Q150 186 144 220 L104 410 L80 552 Q78 582 100 582 L114 572 L132 430 L176 262 Z"/>
 <path d="M344 182 Q370 186 376 220 L416 410 L440 552 Q442 582 420 582 L406 572 L388 430 L344 262 Z"/>
 <path d="M196 560 L272 580 L252 905 Q248 930 226 930 L208 930 Q196 905 200 880 Z"/>
 <path d="M324 560 L248 580 L268 905 Q272 930 294 930 L312 930 Q324 905 320 880 Z"/>
</g>`;

function draw(r){
  const va=r.mode!=="VV",q=r.qtot;
  const s=r.sat,sv=r.sv,f=k=>TERR.find(t=>t.k===k).f*q;
  let g=`<svg viewBox="0 0 520 960" role="img" aria-label="Schéma du patient sous ECMO ${r.mode}"><rect width="520" height="960" fill="#04090b"/>`+SIL;
  // poumons
  const op=(1-S.lung)*0.85;
  g+=`<g><ellipse cx="206" cy="300" rx="44" ry="88" fill="#22343d"/><ellipse cx="318" cy="302" rx="40" ry="84" fill="#22343d"/>
     <ellipse cx="206" cy="300" rx="44" ry="88" fill="#dfe6e9" opacity="${op.toFixed(2)}"/><ellipse cx="318" cy="302" rx="40" ry="84" fill="#dfe6e9" opacity="${op.toFixed(2)}"/></g>`;
  g+=`<path d="M222 425 Q205 470 240 470 Q275 468 280 440 Q262 418 222 425Z" fill="#2a2024"/>`;
  g+=`<ellipse cx="224" cy="492" rx="10" ry="18" fill="#2a2024"/><ellipse cx="330" cy="492" rx="10" ry="18" fill="#2a2024"/>`;
  // flux veineux
  let upperV=(sv.bct*f("bct")+sv.lcc*f("lcc")+sv.lsc*f("lsc"))/(f("bct")+f("lcc")+f("lsc")||1);if(!q)upperV=r.Sv;
  const lowK=["thor","spl","ren","rleg","lleg"],lowQ=lowK.reduce((a,k)=>a+f(k),0);
  const lowerV=lowQ>0?lowK.reduce((a,k)=>a+sv[k]*f(k),0)/lowQ:r.Sv;
  let svcC=C(upperV,0,true),svcQ=f("bct")+f("lcc")+f("lsc");
  r.svcSat=upperV;r.svcE=0;
  if(r.mode!=="VA"&&r.qe>0){const qr=r.mode==="VV"?r.qe:r.qv;svcC=C((qr*r.Se+svcQ*upperV)/(qr+svcQ),qr/(qr+svcQ),true);r.svcSat=(qr*r.Se+svcQ*upperV)/(qr+svcQ);r.svcE=qr/(qr+svcQ);svcQ+=qr;}r.svUp=upperV;r.svLow=lowerV;r.svcQ=svcQ;r.ivcQ=lowQ;
  g+=vessel(V.rleg,C(sv.rleg,0,true),7,f("rleg"))+vessel(V.lleg,C(sv.lleg,0,true),7,f("lleg"));
  g+=vessel(V.renR,C(sv.ren,0,true),5,f("ren")/2)+vessel(V.renL,C(sv.ren,0,true),5,f("ren")/2)+vessel(V.hep,C(sv.spl,0,true),6,f("spl"));
  g+=vessel(V.ivc,C(lowerV,0,true),11,lowQ);
  g+=vessel(V.rarm,C(sv.bct,0,true),4,f("bct")*0.3,1,false)+vessel(V.larm,C(sv.lsc,0,true),4,f("lsc"),1,false);
  g+=vessel(r.mode==="VV"||r.mode==="VAV"?V.rij.slice(0,2):V.rij,C(sv.bct,0,true),6,f("bct")*0.7)+vessel(V.lij,C(sv.lcc,0,true),6,f("lcc"));
  g+=vessel(V.svc,svcC,10,svcQ);
  // cœur
  const lvC=r.co>0.05?C(r.Spv,r.eLV,false):"#3a3f44",raC=r.mode==="VA"?C(r.Sv,0,true):C(r.Sra,r.eLV,true);
  g+=`<path d="M244 318 Q262 296 300 304 Q326 320 318 360 Q306 392 276 396 Q246 388 240 360 Z" fill="#1d1418" stroke="#55333c" stroke-width="2"/>`;
  g+=`<circle cx="247" cy="345" r="14" fill="${raC}"/><circle cx="268" cy="370" r="16" fill="${raC}"/><circle cx="292" cy="318" r="12" fill="${lvC}"/><circle cx="294" cy="356" r="18" fill="${lvC}"/>`;
  if(r.co<0.5&&va)g+=`<circle cx="294" cy="356" r="18" fill="none" stroke="#ffc53d" stroke-width="2" stroke-dasharray="4 3"/>`;
  // circulation pulmonaire
  const qp=r.co;
  g+=vessel([[268,358],[272,300],[240,290],[214,298]],raC,6,qp/2)+vessel([[272,300],[300,288],[322,298]],raC,6,qp/2);
  g+=vessel([[214,320],[250,322],[282,318]],lvC,5,qp/2)+vessel([[322,322],[296,320]],lvC,5,qp/2);
  // aorte
  if(va&&r.qe>0){
    const ws=clamp(r.ws,0.05,13);
    g+=vessel(sub(AO,0,ws),C(r.Spv,r.eLV,false),11,r.co);
    g+=vessel(rev(sub(AO,ws,13)),C(r.Se,1,false),11,r.qa);
  }else g+=vessel(AO,C(r.Spv,r.eLV,false),11,r.co);
  // branches artérielles
  g+=vessel(A.coroR,C(s.coro,r.e.coro,false),3.5,f("coro")/2)+vessel(A.coroL,C(s.coro,r.e.coro,false),3.5,f("coro")/2);
  g+=vessel(A.bct,C(s.bct,r.e.bct,false),7,f("bct"))+vessel(A.rcc,C(s.bct,r.e.bct,false),5,f("bct")*0.7)+vessel(A.rsc,C(s.bct,r.e.bct,false),4.5,f("bct")*0.3);
  g+=vessel(A.lcc,C(s.lcc,r.e.lcc,false),5,f("lcc"))+vessel(A.lsc,C(s.lsc,r.e.lsc,false),4.5,f("lsc"));
  g+=vessel(A.spl,C(s.spl,r.e.spl,false),5,f("spl"))+vessel(A.renR,C(s.ren,r.e.ren,false),4,f("ren")/2)+vessel(A.renL,C(s.ren,r.e.ren,false),4,f("ren")/2);
  g+=vessel(A.rleg,C(s.rleg,r.e.rleg,false),6,f("rleg"))+vessel(A.lleg,C(s.lleg,r.e.lleg,false),6,f("lleg"));
  g+=`<rect x="200" y="200" width="130" height="210" rx="10" fill="none" stroke="#93a8af" stroke-dasharray="5 5" opacity=".6"/>`;
  // tête : deux moitiés de cerveau
  g+=`<path d="M260 40 A30 30 0 0 0 260 100 Z" fill="${C(s.bct,r.e.bct,false)}" opacity=".85"/><path d="M260 40 A30 30 0 0 1 260 100 Z" fill="${C(s.lcc,r.e.lcc,false)}" opacity=".85"/><line x1="260" y1="38" x2="260" y2="102" stroke="#04090b" stroke-width="2"/>`;
  // mains
  g+=`<circle cx="94" cy="562" r="11" fill="${C(s.bct,r.e.bct,false)}"/><circle cx="426" cy="562" r="11" fill="${C(s.lsc,r.e.lsc,false)}"/>`;
  // circuit ECMO
  const drC=r.mode==="VV"?C(r.Sdr,r.eDr,true):C(r.Sv,0,true),reC=C(r.Se,1,false),on=r.qe>0.02;
  const tipDr=r.mode==="VV"?[[249,660],[251,640],[256,600],[262,578],[255,540],[252,490],[252,455],[252,425]]:[[249,660],[251,640],[256,600],[262,578],[255,540],[252,490],[252,455],[251,400],[248,368],[247,356]];
  g+=tube([[249,660],[215,700],[150,745],[112,778]],drC,r.qe);
  g+=cannula(tipDr,drC);
  g+=`<g transform="translate(90 795)"><circle r="26" fill="#0d171b" stroke="#cfd8dc" stroke-width="3"/><g class="rot" style="animation-duration:${on?clamp(3/r.qe,0.25,3).toFixed(2):0}s"><path d="M0 -18 L5 0 L0 18 L-5 0Z M-18 0 L0 5 L18 0 L0 -5Z" fill="#cfd8dc"/></g></g>`;
  g+=tube([[90,769],[92,738]],reC,r.qe);
  g+=`<rect x="58" y="664" width="70" height="74" rx="10" fill="#0d171b" stroke="#cfd8dc" stroke-width="3"/>`;
  for(let i=0;i<6;i++)g+=`<line x1="${66+i*11}" y1="672" x2="${66+i*11}" y2="730" stroke="${reC}" stroke-width="3" opacity=".7"/>`;
  g+=`<path d="M14 722 L58 722" stroke="#9fd3ff" stroke-width="3" stroke-dasharray="4 4"/>`+txt(8,754,`gaz, FdO₂ ${Math.round(S.fdo2*100)} %`,"#9fd3ff","start",13);
  g+=txt(90,840,"Pompe",undefined,"middle",13)+txt(93,654,"Oxygénateur",undefined,"middle",13);
  if(r.mode==="VV"||r.mode==="VAV"){
    const qv=r.mode==="VV"?r.qe:r.qv;
    g+=tube([[58,690],[30,640],[26,300],[60,175],[150,145],[227,150]],reC,qv);
    g+=cannula([[227,150],[230,170],[244,220],[250,240],[252,300],[251,332]],reC);
    g+=badge(205,132,"R"+(r.mode==="VAV"?"v":""));
  }
  if(va){
    g+=tube([[128,700],[160,860],[300,868],[334,730],[322,668]],reC,r.qa);
    g+=cannula([[322,668],[320,640],[318,622]],reC);
    g+=tube([[331,742],[346,760],[323,778]],reC,0.3);
    g+=badge(352,668,r.mode==="VAV"?"Ra":"R")+badge(362,770,"P");
  }
  g+=badge(222,648,"D");
  g+=txt(260,958-6,`ECMO ${nf(r.qe)} L/min · débit cardiaque ${nf(r.co)} L/min`,"#e9f1f3","middle",15);
  // zone de mélange
  if(va&&r.qe>0){
    const p=at(AO,clamp(r.ws,0.05,13));
    g+=`<circle class="ws" cx="${p[0]}" cy="${p[1]}" r="13" fill="none" stroke="#ffe066" stroke-width="3"/>`;
    const lx=p[0]>250?p[0]+22:p[0]-22;
    g+=`<line x1="${p[0]+13}" y1="${p[1]}" x2="${400}" y2="${p[1]}" stroke="#ffe066" stroke-width="1.5" stroke-dasharray="3 3"/>`+txt(404,p[1]-2,"zone de mélange","#ffe066","start",14)+txt(404,p[1]+14,r.co<0.3?"valve aortique fermée":r.zone,"#ffe066","start",12);
  }
  // repères
  g+=txt(206,402,"poumon droit","#93a8af","middle",12)+txt(318,398,"poumon gauche","#93a8af","middle",12);
  return g+"</svg>";
}

function render(){
  const r=compute(S);
  $("figBody").innerHTML=draw(r);
  $("figHeart").innerHTML=drawHeart(r);
  legend();
  // moniteur
  const M=[];
  const sat=(lab,v)=>M.push([lab,pc(v),"%",v<0.85?"lo":v<0.92?"mid":""]);
  sat("SpO₂ main droite",r.sat.bct);sat("SpO₂ main gauche",r.sat.lsc);
  sat("Cerveau droit",r.sat.bct);sat("Cerveau gauche",r.sat.lcc);sat("Coronaires",r.sat.coro);sat("Membres inférieurs",r.sat.rleg);
  M.push(["PaO₂ radiale droite",r.sat.bct>0.985?"> 150":Math.round(r.pao2R),"mmHg",r.pao2R<60?"lo":""]);
  M.push([r.mode==="VV"?"Saturation drainée":"SvO₂ (ligne de drainage)",pc(r.mode==="VV"?r.Sdr:r.Sv),"%",""]);
  if(r.mode!=="VV")M.push(["Pression pulsée",r.pp,"mmHg",r.pp<10?"lo":""]);
  if(r.mode==="VV")M.push(["Recirculation",pc(r.R),"%",r.R>0.3?"lo":r.R>0.15?"mid":""],["ECMO / débit cardiaque",nf(r.ratio,2),"",""]);
  $("mon").innerHTML=M.map(m=>`<div class="m ${m[3]}"><small>${m[0]}</small><b>${m[1]}</b><i>${m[2]}</i></div>`).join("");
  // messages
  const F=[];
  if(r.mode!=="VV"){
    const up=r.sat.bct,low=r.sat.rleg;
    if(r.qe<0.1)F.push(["warn","ECMO à l'arrêt : seul le cœur perfuse le corps."]);
    else if(r.co<0.3)F.push(["bad",`Le ventricule gauche n'éjecte plus : la valve aortique reste fermée, la pression pulsée s'effondre (${r.pp} mmHg). Risque de stase et de thrombus dans le VG et la racine aortique, et d'œdème pulmonaire par distension. Il faut décharger le VG : réduire le débit d'ECMO si possible, inotrope, Impella ou atrioseptostomie.`]);
    if(r.qe>0.1&&r.co>0.3&&up<0.9&&low-up>0.08)F.push(["bad",`Syndrome d'Arlequin : ${pc(up)} % au bras droit et au cerveau droit, ${pc(low)} % aux membres inférieurs. Le haut du corps reçoit le sang éjecté par le cœur, qui a traversé des poumons qui n'oxygènent pas. La SpO₂ et les gaz doivent être mesurés à droite (radiale droite) : c'est le territoire le plus exposé.`]);
    else if(r.qe>0.1&&r.co>0.3&&r.ws<5)F.push(["ok",`Le sang de l'ECMO remonte jusqu'à la ${r.zone} : les troncs supra-aortiques sont en partie perfusés par l'ECMO.`]);
    else if(r.qe>0.1&&r.co>0.3)F.push(["ok",`Le mélange se fait dans l'${r.zone.replace(/^aorte /,"aorte ")} : en amont, coronaires et cerveau reçoivent le sang du cœur. Tant que les poumons oxygènent, ce n'est pas un problème.`]);
    if(r.mode==="VAV")F.push(["ok",`Configuration VAV : ${Math.round(S.split*100)} % du débit (${nf(r.qv)} L/min) est réinjecté dans la jugulaire. Le sang qui entre dans les poumons, puis dans le VG, est déjà oxygéné : le haut du corps passe à ${pc(up)} %. Le débit artériel de l'ECMO baisse d'autant (${nf(r.qa)} L/min).`]);
  }else{
    if(r.qe<0.1)F.push(["warn","ECMO à l'arrêt : le patient dépend de ses poumons."]);
    if(r.R>0.3)F.push(["bad",`Recirculation de ${pc(r.R)} % : une partie du sang oxygéné réinjecté est aussitôt réaspirée par la canule de drainage. La saturation de la ligne de drainage monte (${pc(r.Sdr)} %) et le débit utile n'est que de ${nf(r.Qeff)} L/min. Éloigner les canules, ou ne pas augmenter le débit au-delà de ce qui apporte un bénéfice.`]);
    if(r.qe>0.1&&r.Spv<0.88)F.push(["warn",`SaO₂ ${pc(r.Spv)} % : le débit d'ECMO ne couvre que ${Math.round(Math.min(r.Qeff/r.co,1)*100)} % du débit cardiaque. Le reste du sang veineux traverse des poumons qui n'oxygènent pas. Augmenter le débit d'ECMO (sans recirculer), réduire un débit cardiaque excessif (fièvre, agitation), corriger l'anémie.`]);
    if(r.qe>0.1&&r.Spv>=0.88)F.push(["ok",`SaO₂ ${pc(r.Spv)} % : tout le corps reçoit le même sang, car l'ECMO VV travaille en série avec les poumons. Pas de syndrome d'Arlequin possible.`]);
  }
  $("flags").innerHTML=F.map(x=>`<li class="${x[0]}">${x[1]}</li>`).join("");
  // canules
  const C=r.mode==="VA"?[["D","Drainage : veine fémorale droite, canule longue (21 à 25 Fr) dont la pointe est dans l'oreillette droite."],["R","Réinjection : artère fémorale gauche (15 à 19 Fr). Le sang remonte l'aorte à contre-courant."],["P","Reperfusion distale (6 à 8 Fr) : protège la jambe en aval de la canule artérielle."]]
   :r.mode==="VAV"?[["D","Drainage : veine fémorale droite, pointe dans l'oreillette droite."],["Ra","Réinjection artérielle : artère fémorale gauche."],["Rv","Réinjection veineuse : jugulaire interne droite, pointe dans l'oreillette droite. Une pince et un débitmètre sur la branche règlent la répartition."],["P","Reperfusion distale du membre."]]
   :[["D","Drainage : veine fémorale droite, pointe dans la veine cave inférieure, au niveau du foie."],["R","Réinjection : jugulaire interne droite, pointe dans l'oreillette droite."]];
  $("cann").innerHTML=C.map(c=>`<li><b class="k">${c[0]}</b><span>${c[1]}</span></li>`).join("");
  $("explain").innerHTML=r.mode==="VV"
   ?`<b>En série.</b> L'ECMO prélève du sang veineux, l'oxygène et le rend à l'oreillette droite. Ce sang traverse ensuite le cœur droit, les poumons et le cœur gauche : c'est le cœur du patient qui assure le débit. L'ECMO VV n'apporte aucun soutien circulatoire.`
   :`<b>En parallèle.</b> L'ECMO court-circuite le cœur et les poumons : elle prélève le sang veineux et le rend dans l'aorte. Le corps reçoit deux sangs : celui que le VG éjecte (passé par les poumons du patient) et celui de l'ECMO (passé par la membrane). Ils se rencontrent dans l'aorte, là où leurs pressions s'équilibrent.`;
  $("teach").innerHTML=r.mode==="VV"?`<h2>À retenir en VV</h2>
   <p>La saturation artérielle dépend surtout du rapport entre le débit d'ECMO et le débit cardiaque : plus le cœur pompe de sang qui ne passe pas par la membrane, plus la SaO₂ baisse. Une SaO₂ de 85 à 90 % est souvent acceptée si le transport en O₂ est suffisant.</p>
   <p>La recirculation augmente avec le débit d'ECMO et la proximité des pointes de canules. Signes : saturation de la ligne de drainage élevée, SaO₂ qui ne monte plus quand on augmente le débit, sang de couleur proche dans les deux lignes.</p>
   <p>Le cœur droit reçoit du sang oxygéné : la vasoconstriction hypoxique pulmonaire diminue, ce qui soulage le ventricule droit.</p>`
   :`<h2>À retenir en VA périphérique</h2>
   <p>La position de la zone de mélange dépend du rapport entre le débit éjecté par le VG et le débit d'ECMO. Quand le cœur récupère, il repousse le sang de l'ECMO vers le bas.</p>
   <p>Si les poumons sont atteints, le sang éjecté par le VG est désaturé : coronaires et cerveau sont hypoxiques alors que les jambes sont roses. C'est le syndrome d'Arlequin (ou syndrome nord-sud). On le dépiste par la SpO₂ et les gaz à la radiale droite, voire une NIRS cérébrale.</p>
   <p>Que faire : optimiser la ventilation (FiO₂, PEP), augmenter le débit d'ECMO (la zone de mélange remonte, mais la postcharge du VG augmente), ajouter une réinjection jugulaire (VAV), ou changer de configuration (canulation axillaire ou centrale ; ECMO VV si le cœur a récupéré).</p>`;
}
function inputs(){
  const F=[["qe","Débit d'ECMO",0,7,0.1,"L/min"],["co",S.mode==="VV"?"Débit cardiaque":"Débit éjecté par le ventricule gauche",0,7,0.1,"L/min"],["lung","Échanges gazeux pulmonaires",0,1,0.05,"%"],["fdo2","FdO₂ de la membrane",0.21,1,0.01,"%"]];
  if(S.mode==="VAV")F.push(["split","Part du débit vers la jugulaire",0,0.5,0.05,"%"]);
  const fmt=(k,v)=>F.find(x=>x[0]===k)[5]==="%"?Math.round(v*100)+" %":nf(v)+" L/min";
  $("inputs").innerHTML=F.map(f=>`<label class="f"><span>${f[1]}</span><output id="o-${f[0]}">${fmt(f[0],S[f[0]])}</output><input type="range" data-k="${f[0]}" min="${f[2]}" max="${f[3]}" step="${f[4]}" value="${S[f[0]]}"></label>`).join("")
   +(S.mode==="VV"?`<label class="chk"><input type="checkbox" id="close" ${S.close?"checked":""}><span>Pointes des canules trop proches</span></label>`:"");
  inputs.fmt=fmt;
}
function full(){
  $("mode").innerHTML=MODES.map(m=>`<button type="button" data-m="${m[0]}" aria-pressed="${m[0]===S.mode}">${m[1]}<small>${m[2]}</small></button>`).join("");
  $("presets").innerHTML=PRESETS.map((p,i)=>`<button class="pre" type="button" data-p="${i}"><b>${p.m} · ${p.t}</b><span>${p.d}</span></button>`).join("");
  inputs();render();
}
$("mode").addEventListener("click",e=>{const b=e.target.closest("[data-m]");if(!b)return;S.mode=b.dataset.m;full();});
$("presets").addEventListener("click",e=>{const b=e.target.closest("[data-p]");if(!b)return;const p=PRESETS[+b.dataset.p];S={...S,mode:p.m,...p.s};full();});
$("inputs").addEventListener("input",e=>{const k=e.target.dataset.k;if(k){S[k]=+e.target.value;$("o-"+k).textContent=inputs.fmt(k,S[k]);render();}else if(e.target.id==="close"){S.close=e.target.checked;render();}});
$("inputs").addEventListener("change",e=>{if(e.target.id==="close"){S.close=e.target.checked;render();}});
function legend(){
  $("legend").innerHTML=T.color==="sat"?`<span>Saturation du sang :</span><span>50 %<span class="bar" style="background:linear-gradient(90deg,${[0.5,0.6,0.7,0.8,0.9,1].map(col).join(",")})"></span>100 %</span>`
   :`<span><i class="sw" style="background:${mixc(ORI.heart,ORI.heart,0)}"></i>sang éjecté par le cœur</span><span><i class="sw" style="background:${mixc(ORI.ecmo,ORI.ecmo,0)}"></i>sang de l'ECMO</span><span><i class="sw" style="background:${mixc(ORI.ven,ORI.ven,0)}"></i>sang veineux</span><span>Les teintes intermédiaires sont des mélanges.</span>`;
}
$("vopts").addEventListener("click",e=>{const b=e.target.closest("[data-c],[data-v],[data-l]");if(!b)return;
  if(b.dataset.c){T.color=b.dataset.c;}if(b.dataset.v){T.view=b.dataset.v;}if(b.dataset.l){T.labels=!T.labels;}
  vopts();render();});
function vopts(){
  $("vopts").innerHTML=`<div class="seg vsw" role="group" aria-label="Vue"><button type="button" data-v="heart" aria-pressed="${T.view==="heart"}">Cœur</button><button type="button" data-v="body" aria-pressed="${T.view==="body"}">Corps entier</button></div>
  <div class="seg" role="group" aria-label="Couleur du sang"><button type="button" data-c="sat" aria-pressed="${T.color==="sat"}">Saturation</button><button type="button" data-c="ori" aria-pressed="${T.color==="ori"}">Origine du sang</button></div>
  <button type="button" class="tg" data-l="1" aria-pressed="${T.labels}">Repères</button>`;
  $("figs").dataset.view=T.view;
}
vopts();
full();

/* ===== Onglet Membrane ===== */
const MSTATE={
 normal:{n:"Membrane normale",o2:1,co2:1,dp:1},
 thromb:{n:"Thrombose débutante",o2:0.72,co2:0.85,dp:1.8},
 failure:{n:"Dysfonction avancée",o2:0.3,co2:0.55,dp:3},
 water:{n:"Condensation (eau dans la membrane)",o2:0.95,co2:0.38,dp:1}
};
let MB={qb:4,sweep:4,fdo2:1,state:"normal",svo2:0.70,pco2:50,hb:10};
function memCompute(m){
  const st=MSTATE[m.state],r={};
  r.po2pre=pO2(m.svo2);r.spre=m.svo2;r.pco2pre=m.pco2;
  const on=m.sweep>=0.2&&m.qb>0.1;
  const capF=Math.min(1,1.15-0.03*m.qb);
  r.po2post=on?r.po2pre+Math.max(0,m.fdo2*713*0.75-r.po2pre)*st.o2*capF:r.po2pre;
  r.spost=sevSat(r.po2post);
  r.pco2post=on?m.pco2/(1+0.7*st.co2*m.sweep/Math.max(m.qb,0.3)):m.pco2;
  r.vo2=m.qb*(1.34*m.hb*10*(r.spost-r.spre)+0.03*(r.po2post-r.po2pre));
  r.vco2=m.qb*2.5*(m.pco2-r.pco2post);
  r.dpExp=4*m.qb+4;r.dp=r.dpExp*st.dp;
  r.ppre=Math.round(60+38*m.qb+r.dp);r.ppost=r.ppre-Math.round(r.dp);
  r.ratio=m.sweep/Math.max(m.qb,0.1);
  return r;
}
function memSvg(m,r){
  const cin=col(r.spre),cout=col(r.spost);
  const n=(x,y,t,c="#e9f1f3",a="middle",s=16,w=600)=>`<text x="${x}" y="${y}" fill="${c}" font-size="${s}" font-weight="${w}" text-anchor="${a}" font-family="Barlow Condensed,sans-serif" style="paint-order:stroke;stroke:#04090b;stroke-width:4px">${t}</text>`;
  let s=`<svg viewBox="0 0 700 460" role="img" aria-label="Oxygénateur"><rect width="700" height="460" fill="#04090b"/>`;
  // mélangeur et gaz
  s+=`<rect x="250" y="16" width="200" height="54" rx="10" fill="#16242a" stroke="#4d6370"/>`+n(350,40,`Balayage ${String(m.sweep).replace(".",",")} L/min`,"#9fd3ff")+n(350,62,`FdO₂ ${Math.round(m.fdo2*100)} %`,"#9fd3ff",undefined,15,500);
  s+=`<path class="fl gas" d="M350 70 L350 120" stroke="#9fd3ff" style="animation-duration:${m.sweep>0.1?clamp(4/m.sweep,0.3,6).toFixed(2):0}s"/>`;
  // boîtier
  s+=`<rect x="200" y="120" width="300" height="230" rx="26" fill="#0d171b" stroke="#cfd8dc" stroke-width="4"/>`;
  for(let i=0;i<14;i++)s+=`<line x1="${215+i*20}" y1="135" x2="${215+i*20}" y2="335" stroke="${m.state==="water"?"#4fd8ea":"#2c4650"}" stroke-width="${m.state==="water"?2:1.5}" opacity=".8"/>`;
  // gradient de sang dans le boîtier
  s+=`<defs><linearGradient id="bg" x1="0" y1="1" x2="1" y2="0"><stop offset="0" stop-color="${cin}"/><stop offset="1" stop-color="${cout}"/></linearGradient></defs>`;
  s+=`<rect x="210" y="130" width="280" height="210" rx="20" fill="url(#bg)" opacity=".55"/>`;
  if(m.state==="thromb"||m.state==="failure"){const PTS_=[[232,318],[262,300],[248,268],[296,322],[286,284],[230,236],[330,310],[268,214],[312,256],[364,320],[240,180],[300,190],[350,282],[392,300]];const k=m.state==="failure"?14:6;for(let i=0;i<k;i++){const [x,y]=PTS_[i];s+=`<circle cx="${x}" cy="${y}" r="${m.state==="failure"?9:6}" fill="#3a0f14" opacity=".85"/>`;}}
  s+=n(350,240,"Oxygénateur","#e9f1f3","middle",22);
  // sang entrée / sortie
  const dur=m.qb>0.1?clamp(3/m.qb,0.3,6).toFixed(2):0;
  s+=`<path class="fl" d="M20 330 L200 330" stroke="#0a1016" stroke-width="22"/><path class="fl" d="M20 330 L200 330" stroke="${cin}" stroke-width="16"/><path class="fl dots" d="M20 330 L200 330" style="animation-duration:${dur}s"/>`;
  s+=`<path class="fl" d="M500 140 L680 140" stroke="#0a1016" stroke-width="22"/><path class="fl" d="M500 140 L680 140" stroke="${cout}" stroke-width="16"/><path class="fl dots" d="M500 140 L680 140" style="animation-duration:${dur}s"/>`;
  s+=n(110,312,"Sang veineux (de la pompe)","#c9d6da","middle",15,500)+n(590,122,"Sang oxygéné (vers le patient)","#c9d6da","middle",15,500);
  // pressions
  s+=`<circle cx="160" cy="390" r="26" fill="#16242a" stroke="#ffc53d" stroke-width="2"/>`+n(160,396,r.ppre,"#ffc53d")+n(160,436,"P pré-membrane","#93a8af","middle",13,500)+`<line x1="160" y1="364" x2="160" y2="340" stroke="#ffc53d" stroke-width="2"/>`;
  s+=`<circle cx="560" cy="200" r="26" fill="#16242a" stroke="#ffc53d" stroke-width="2"/>`+n(560,206,r.ppost,"#ffc53d")+n(560,246,"P post-membrane","#93a8af","middle",13,500)+`<line x1="560" y1="174" x2="560" y2="150" stroke="#ffc53d" stroke-width="2"/>`;
  const dpBad=r.dp>r.dpExp*1.5;
  s+=`<rect x="290" y="372" width="120" height="52" rx="10" fill="#16242a" stroke="${dpBad?"#ff5a4e":"#4d6370"}"/>`+n(350,398,`ΔP ${Math.round(r.dp)}`,dpBad?"#ff8a7a":"#e9f1f3","middle",20)+n(350,417,"mmHg","#93a8af","middle",12,500);
  // sortie des gaz
  s+=`<path d="M440 350 L440 400 L520 400" fill="none" stroke="#9fd3ff" stroke-width="5" stroke-dasharray="6 6"/>`+n(560,404,"sortie des gaz","#93a8af","middle",13,500);
  if(m.state==="water")for(let i=0;i<4;i++)s+=`<path d="M${505+i*10} 412 q4 8 0 12 q-4 -4 0 -12" fill="#4fd8ea"/>`;
  return s+`</svg>`;
}
function memRender(){
  const m=MB,r=memCompute(m);
  $("mSvg").innerHTML=memSvg(m,r);
  const f=(x,d=0)=>Number(x).toFixed(d).replace(".",",");
  $("mGas").innerHTML=`<table class="t"><tr><th></th><th>Pré-membrane</th><th>Post-membrane</th></tr>
   <tr><td>PO₂</td><td class="n">${f(r.po2pre)} mmHg</td><td class="n ${r.po2post<200&&m.fdo2>=0.9&&m.sweep>=0.2?"badv":""}">${r.po2post>600?"> 600":f(r.po2post)} mmHg</td></tr>
   <tr><td>SatO₂</td><td class="n">${f(r.spre*100)} %</td><td class="n">${f(Math.min(r.spost,0.999)*100)} %</td></tr>
   <tr><td>PCO₂</td><td class="n">${f(r.pco2pre)} mmHg</td><td class="n">${f(r.pco2post)} mmHg</td></tr></table>
   <div class="mon" style="margin-top:10px"><div class="m"><small>O₂ transféré</small><b>${f(Math.max(0,r.vo2))}</b><i>mL/min</i></div><div class="m"><small>CO₂ épuré (approx.)</small><b>${f(Math.max(0,r.vco2))}</b><i>mL/min</i></div><div class="m"><small>Balayage / débit sang</small><b>${f(r.ratio,1)}</b><i></i></div><div class="m ${r.dp>r.dpExp*1.5?"lo":""}"><small>ΔP membrane (attendu ≈ ${f(r.dpExp)})</small><b>${f(r.dp)}</b><i>mmHg</i></div></div>`;
  const A=[];
  if(m.sweep<0.2)A.push(["bad","Balayage arrêté : plus aucun échange gazeux. Le sang sort de la membrane comme il est entré. Une erreur de branchement ou une bouteille vide se manifeste ainsi."]);
  else{
    if(r.po2post<200&&m.fdo2>=0.9)A.push(["bad",`PO₂ post-membrane ${f(r.po2post)} mmHg sous FdO₂ ${Math.round(m.fdo2*100)} % : dysfonction de l'oxygénateur (repère usuel : alerte sous 200 mmHg, une membrane normale donne habituellement plus de 300 mmHg).`]);
    if(r.dp>r.dpExp*1.5)A.push(["bad",`ΔP ${f(r.dp)} mmHg pour ${f(m.qb,1)} L/min : nettement au-dessus de l'attendu. Une hausse progressive traduit des dépôts de fibrine et des caillots dans la membrane ; à rapprocher des D-dimères, du fibrinogène, des plaquettes et de l'hémolyse.`]);
    if(m.state==="water")A.push(["warn","Le CO₂ s'épure mal alors que l'oxygénation reste bonne et que le ΔP est stable : eau condensée dans les fibres (gouttes à la sortie des gaz). Selon les procédures, un balayage bref à fort débit chasse la condensation."]);
    if(m.fdo2<0.5)A.push(["warn",`FdO₂ ${Math.round(m.fdo2*100)} % : la PO₂ post-membrane baisse. En VA, on réduit parfois la FdO₂ pour éviter une hyperoxie ; en VV, une FdO₂ basse limite l'oxygénation du patient.`]);
    if(r.ratio>2)A.push(["warn",`Balayage élevé (rapport ${f(r.ratio,1)}) : épuration du CO₂ importante. À l'initiation, la PaCO₂ doit baisser progressivement : une chute brutale expose à des complications neurologiques.`]);
    if(r.ratio<0.5)A.push(["warn","Balayage faible par rapport au débit sang : le CO₂ s'épure peu, la PaCO₂ du patient monte."]);
  }
  if(m.qb>6)A.push(["warn","Débit sang élevé : vérifier la pression d'aspiration et l'absence de recirculation (VV)."]);
  if(!A.length)A.push(["ok","Fonctionnement normal : PO₂ post-membrane élevée, CO₂ épuré selon le balayage, ΔP dans l'attendu."]);
  $("mAlerts").innerHTML=A.map(a=>`<li class="${a[0]}">${a[1]}</li>`).join("");
}
function memInputs(){
  const F=[["qb","Débit sang",0.5,7,0.1,v=>nf(v)+" L/min"],["sweep","Balayage (sweep)",0,10,0.5,v=>nf(v)+" L/min"],["fdo2","FdO₂",0.21,1,0.01,v=>Math.round(v*100)+" %"],["svo2","Saturation du sang drainé (pré-membrane)",0.45,0.9,0.01,v=>Math.round(v*100)+" %"],["pco2","PCO₂ du sang drainé",30,90,1,v=>v+" mmHg"]];
  $("mIn").innerHTML=`<label class="f" style="grid-template-columns:1fr"><span>État de la membrane</span><select id="mState">${Object.entries(MSTATE).map(([k,s])=>`<option value="${k}"${k===MB.state?" selected":""}>${s.n}</option>`).join("")}</select></label>`+
   F.map(x=>`<label class="f"><span>${x[1]}</span><output id="mo-${x[0]}">${x[5](MB[x[0]])}</output><input type="range" data-mk="${x[0]}" min="${x[2]}" max="${x[3]}" step="${x[4]}" value="${MB[x[0]]}"></label>`).join("");
  memInputs.F=F;
}
$("mIn").addEventListener("input",e=>{const k=e.target.dataset.mk;if(k){MB[k]=+e.target.value;$("mo-"+k).textContent=memInputs.F.find(x=>x[0]===k)[5](MB[k]);memRender();}});
$("mIn").addEventListener("change",e=>{if(e.target.id==="mState"){MB.state=e.target.value;memRender();}});
memInputs();

/* ===== Onglet Cas cliniques ===== */
const KC=[
 {id:"vv1",mode:"VV",title:"SDRA sévère sous ECMO VV",sub:"Homme 45 ans, 178 cm, 80 kg",steps:[
  {day:"H1",text:"Pneumopathie grippale, SDRA sévère. ECMO VV fémoro-jugulaire posée il y a une heure. Le respirateur n'a pas été modifié depuis la canulation.",
   p:{pat:[["pH","7,24","w"],["PaO₂","58 mmHg"],["SaO₂","88 %","w"],["PaCO₂","62 mmHg","w"]],
      mem:[["Pré : SatO₂ / PCO₂","70 % / 64 mmHg"],["Post : PO₂ / PCO₂","495 / 34 mmHg"],["ΔP membrane","18 mmHg"]],
      ecmo:[["Débit sang","4,8 L/min"],["Balayage / FdO₂","4 L/min / 100 %"],["P aspiration","−45 mmHg"]],
      vent:[["Mode","VAC"],["Vt / FR","420 mL / 32"],["PEP / FiO₂","16 / 100 %"],["Pplat","33 cmH₂O","a"]]},
   q:"Que modifiez-vous sur le respirateur ?",
   c:[["Ventilation ultraprotectrice : Pplat ≤ 24, FR basse, PEP ≥ 10, FiO₂ baissée","g-ok","Maintenant que l'ECMO assure une grande part des échanges, l'objectif devient le repos pulmonaire : Pplat ≤ 24 cmH₂O, FR 10 à 30, PEP ≥ 10, FiO₂ 30 à 50 % (stratégie de l'essai EOLIA). Les réglages actuels restent agressifs (Pplat 33, FiO₂ 100 %)."],
      ["Garder ces réglages tant que la PaCO₂ et le pH ne sont pas normalisés","g-bad","Le CO₂ se règle désormais par le balayage de la membrane, pas par le respirateur. Garder une Pplat à 33 cmH₂O entretient les lésions induites par la ventilation."],
      ["Baisser seulement la FiO₂ à 40 % en gardant le volume courant et la PEP","g-mid","Baisser la FiO₂ est utile, mais la Pplat à 33 cmH₂O et la FR à 32 restent délétères. Il faut réduire aussi les pressions et la fréquence."],
      ["Augmenter la PEP à 20 pour recruter avant de réduire le volume courant","g-bad","Augmenter la PEP alors que la Pplat dépasse déjà 30 cmH₂O majore la distension et le retentissement sur le VD, sans bénéfice sous ECMO."]]},
  {day:"H6",text:"Ventilation ultraprotectrice en place : Vt 250 mL, FR 12, PEP 12, Pplat 24, FiO₂ 40 %. Balayage inchangé.",
   p:{pat:[["pH","7,18","a"],["PaO₂","70 mmHg"],["SaO₂","91 %"],["PaCO₂","78 mmHg","a"]],
      mem:[["Pré : SatO₂ / PCO₂","71 % / 80 mmHg"],["Post : PO₂ / PCO₂","490 / 44 mmHg"],["ΔP membrane","18 mmHg"]],
      ecmo:[["Débit sang","4,8 L/min"],["Balayage / FdO₂","4 L/min / 100 %"],["P aspiration","−45 mmHg"]],
      vent:[["Vt / FR","250 mL / 12"],["PEP / FiO₂","12 / 40 %"],["Pplat","24 cmH₂O"]]},
   q:"La PaCO₂ est à 78 mmHg. Que faites-vous ?",
   c:[["Augmenter le balayage par paliers, avec des gaz du sang rapprochés","g-ok","Le balayage règle l'épuration du CO₂. À l'initiation, la PaCO₂ doit baisser progressivement : une correction trop rapide de l'hypercapnie est associée à des complications neurologiques (vasoconstriction cérébrale, hémorragies)."],
      ["Monter le balayage à 10 L/min pour normaliser la PaCO₂ dans l'heure qui suit","g-bad","Le bon levier, mais beaucoup trop vite : une chute brutale de la PaCO₂ expose à une alcalose et à des complications neurologiques."],
      ["Augmenter la FdO₂ : l'oxygène apporté par la membrane fera baisser la PaCO₂","g-bad","La FdO₂ agit sur l'oxygénation, pas sur le CO₂. Elle est d'ailleurs déjà à 100 %."],
      ["Remonter la fréquence du respirateur à 28 pour mieux épurer le CO₂","g-mid","Efficace mais contraire au repos pulmonaire recherché : sous ECMO VV, le CO₂ se gère d'abord par le balayage."]]},
  {day:"J2",text:"Pour améliorer la SaO₂, l'équipe a augmenté le débit à 6 L/min. La SaO₂ a baissé.",
   p:{pat:[["pH","7,36"],["PaO₂","48 mmHg","a"],["SaO₂","82 %","a"],["PaCO₂","46 mmHg"]],
      mem:[["Pré : SatO₂ / PCO₂","86 % / 44 mmHg","w"],["Post : PO₂ / PCO₂","490 / 30 mmHg"],["ΔP membrane","24 mmHg"]],
      ecmo:[["Débit sang","6,0 L/min"],["Balayage / FdO₂","6 L/min / 100 %"],["Échographie","pointes des canules à 4 cm","w"]],
      vent:[["Vt / FR","250 mL / 12"],["PEP / FiO₂","12 / 40 %"]]},
   q:"Comment interprétez-vous la situation ?",
   c:[["Recirculation : contrôler les canules à l'échographie, les éloigner","g-ok","Saturation pré-membrane élevée (86 %), PO₂ post-membrane normale, SaO₂ qui baisse quand le débit monte, pointes des canules proches : l'ECMO réaspire son propre sang oxygéné. On repositionne, et on évite d'augmenter encore le débit."],
      ["Défaillance de la membrane : préparer un changement de membrane rapidement","g-bad","La PO₂ post-membrane est à 490 mmHg et le ΔP est normal : la membrane oxygène parfaitement. Le problème est en amont, dans ce que la canule draine."],
      ["Augmenter encore le débit à 7 L/min pour compenser la baisse de SaO₂","g-bad","Plus de débit, plus de recirculation : la SaO₂ ne s'améliorera pas et l'hémolyse augmentera."],
      ["Remonter la FiO₂ du respirateur à 100 % et attendre l'évolution","g-mid","Palliatif : le gain est faible et la cause (canules trop proches) n'est pas traitée."]]},
  {day:"J7",text:"Depuis 48 heures, le ΔP de la membrane monte. Les D-dimères s'envolent.",
   p:{pat:[["SaO₂","84 %","w"],["PaCO₂","52 mmHg"],["Plaquettes","60 G/L","w"],["Fibrinogène","1,2 g/L","w"]],
      mem:[["Post : PO₂ (FdO₂ 100 %)","165 mmHg","a"],["Post : PCO₂","41 mmHg"],["ΔP membrane","52 mmHg (18 à J1)","a"]],
      ecmo:[["Débit sang","4,8 L/min"],["Balayage / FdO₂","6 L/min / 100 %"],["Anticoagulation","dans la cible"]],
      vent:[["Vt / FR","260 mL / 12"],["PEP / FiO₂","12 / 50 %"]]},
   q:"Quelle est votre conduite ?",
   c:[["Dysfonction de la membrane par thrombose : programmer le changement de membrane","g-ok","PO₂ post-membrane sous 200 mmHg malgré une FdO₂ à 100 %, ΔP presque triplé, consommation des plaquettes et du fibrinogène avec D-dimères élevés : la membrane se thrombose. Son changement se prépare (de façon programmée si possible)."],
      ["Augmenter le balayage pour améliorer l'oxygénation assurée par la membrane","g-bad","Le balayage agit surtout sur le CO₂. Il ne compense pas une surface d'échange réduite par des caillots."],
      ["Doubler l'anticoagulation pour dissoudre les caillots déjà formés dans la membrane","g-bad","L'héparine ne dissout pas un caillot constitué, et la consommation des facteurs expose déjà au saignement."],
      ["Surveiller : une PO₂ post-membrane de 165 mmHg reste encore suffisante","g-mid","Sous FdO₂ 100 %, une membrane normale dépasse habituellement 300 mmHg. Associée à la hausse du ΔP et à la consommation, cette valeur signe une dysfonction évolutive."]]}
 ]},
 {id:"vv2",mode:"VV",title:"Hypoxémie sous ECMO VV",sub:"Femme 38 ans, 165 cm, 65 kg",steps:[
  {day:"J3",text:"SDRA grippal sous ECMO VV. Fièvre à 39,8 °C, tachycardie à 135/min, sédation allégée ce matin. Débit cardiaque mesuré à 9 L/min. Canules distantes de 15 cm.",
   p:{pat:[["SaO₂","79 %","a"],["PaO₂","45 mmHg","a"],["PaCO₂","44 mmHg"],["Hémoglobine","7,2 g/dL","w"]],
      mem:[["Pré : SatO₂ / PCO₂","66 % / 46 mmHg"],["Post : PO₂ / PCO₂","470 / 30 mmHg"],["ΔP membrane","20 mmHg"]],
      ecmo:[["Débit sang","4,5 L/min"],["Balayage / FdO₂","5 L/min / 100 %"],["P aspiration","−60 mmHg"]],
      vent:[["Vt / FR","240 mL / 14"],["PEP / FiO₂","12 / 50 %"],["Débit cardiaque","9 L/min","w"]]},
   q:"Pourquoi la SaO₂ est-elle basse, et que faites-vous ?",
   c:[["Débit cardiaque trop haut pour l'ECMO : traiter la fièvre, corriger l'anémie","g-ok","En VV, la SaO₂ dépend du rapport entre débit ECMO et débit cardiaque : ici 4,5 sur 9 L/min, la moitié du retour veineux traverse des poumons qui n'oxygènent pas. On diminue la consommation et le débit cardiaque (fièvre, sédation), on corrige l'anémie selon les objectifs du service, puis on augmente le débit ECMO si l'accès le permet."],
      ["La membrane n'oxygène plus assez : préparer un changement en urgence","g-bad","PO₂ post-membrane à 470 mmHg, ΔP normal : la membrane fonctionne. La saturation pré-membrane basse (66 %) exclut aussi une recirculation."],
      ["Augmenter le balayage à 9 L/min pour améliorer la saturation artérielle","g-bad","Le balayage épure le CO₂ ; le sang sortant de la membrane est déjà saturé à 100 %. Cela ne change pas la SaO₂ du patient."],
      ["Reprendre une ventilation à 6 mL/kg avec une FiO₂ à 100 % pour aider l'ECMO","g-mid","Gain faible chez ce poumon très atteint, au prix de la protection pulmonaire. Le levier principal est le rapport débit ECMO / débit cardiaque."]]},
  {day:"J3, 2 h plus tard",text:"Fièvre contrôlée, sédation approfondie. En augmentant le débit vers 5,5 L/min, les lignes se mettent à trembler et le débit devient instable.",
   p:{pat:[["SaO₂","86 %"],["PAM","62 mmHg","w"],["Échographie","VCI collabée","w"]],
      mem:[["Post : PO₂","470 mmHg"],["ΔP membrane","22 mmHg"]],
      ecmo:[["Débit sang","5,5 → 4,1 L/min, instable","a"],["P aspiration","−140 mmHg","a"],["Tours de pompe","3 900 /min"]],
      vent:[["Vt / FR","240 mL / 14"],["PEP / FiO₂","12 / 50 %"]]},
   q:"Que se passe-t-il, et que faites-vous ?",
   c:[["Aspiration excessive : baisser les tours, remplissage prudent","g-ok","Pression d'aspiration très négative, lignes qui tremblent (« chattering »), VCI collabée : la veine se collabe sur la canule de drainage. On baisse les tours, on corrige une hypovolémie avec prudence et on vérifie la position de la canule. L'aspiration excessive favorise aussi l'hémolyse."],
      ["Augmenter les tours de pompe pour stabiliser le débit à 5,5 L/min","g-bad","Plus de tours, plus de dépression : le collapsus de la veine s'aggrave, l'hémolyse aussi, et le débit ne remonte pas."],
      ["Changer la membrane, car la baisse du débit vient d'une obstruction","g-bad","Le ΔP est normal : la membrane n'est pas obstruée. Le problème est en amont de la pompe."],
      ["Ignorer : le tremblement des lignes est fréquent et sans conséquence","g-bad","Le « chattering » signale une aspiration excessive : il expose à l'hémolyse et à une perte brutale de débit."]]}
 ]},
 {id:"va1",mode:"VA",title:"Choc cardiogénique sous ECMO VA",sub:"Homme 62 ans, 175 cm, 85 kg",steps:[
  {day:"H2",text:"Infarctus antérieur étendu, choc réfractaire. ECMO VA fémoro-fémorale posée. Sous sonde d'intubation, aspiration d'un liquide mousseux rosé.",
   p:{pat:[["PAM","72 mmHg"],["Pression pulsée","4 mmHg","a"],["PaO₂ radiale droite","75 mmHg","w"],["Lactate","6,1 mmol/L","a"]],
      mem:[["Post : PO₂ / PCO₂","480 / 33 mmHg"],["ΔP membrane","20 mmHg"]],
      ecmo:[["Débit sang","4,5 L/min"],["Balayage / FdO₂","3 L/min / 100 %"],["Échographie","VG dilaté, valve aortique fermée, contraste spontané","a"]],
      vent:[["PEP / FiO₂","10 / 80 %"],["Noradrénaline","0,2 µg/kg/min"]]},
   q:"Quelle est votre priorité ?",
   c:[["Décharger le VG : débit ECMO réduit si possible, inotrope, discuter Impella","g-ok","Pression pulsée plate, valve aortique qui ne s'ouvre plus, VG dilaté avec contraste spontané, œdème pulmonaire : le VG ne peut plus éjecter contre la postcharge du flux rétrograde. Risque de thrombus et d'OAP. On décharge (réduction prudente du débit, inotrope, Impella ou atrioseptostomie selon l'équipe)."],
      ["Augmenter le débit ECMO à 6 L/min pour mieux soutenir la circulation","g-bad","Plus de débit rétrograde, plus de postcharge pour le VG : la distension et l'œdème pulmonaire s'aggravent."],
      ["Monter la noradrénaline pour obtenir une PAM de 90 mmHg de sécurité","g-bad","Augmenter la pression artérielle augmente encore la postcharge du VG, qui n'éjecte déjà plus."],
      ["Augmenter le balayage et la FdO₂ pour traiter l'œdème pulmonaire","g-bad","La membrane oxygène déjà le sang de l'ECMO à 480 mmHg. L'œdème vient de la distension du VG, pas d'un réglage de la membrane."]]},
  {day:"J3",text:"Impella en place, le cœur récupère. Une pneumopathie d'inhalation s'est installée. La surveillance se fait par la radiale droite.",
   p:{pat:[["Pression pulsée","28 mmHg"],["PaO₂ radiale droite","48 mmHg","a"],["SaO₂ radiale droite","82 %","a"],["SpO₂ pied","100 %"]],
      mem:[["Post : PO₂ / PCO₂","470 / 34 mmHg"],["ΔP membrane","22 mmHg"]],
      ecmo:[["Débit sang","3,0 L/min"],["Balayage / FdO₂","3 L/min / 100 %"]],
      vent:[["PEP / FiO₂","8 / 60 %"],["Radiographie","condensation bilatérale","w"]]},
   q:"Comment interprétez-vous la discordance ?",
   c:[["Arlequin : optimiser la ventilation, discuter une configuration VAV","g-ok","Le VG récupéré éjecte du sang passé par des poumons qui n'oxygènent pas : coronaires et cerveau reçoivent ce sang (radiale droite à 82 %), alors que les jambes reçoivent le sang de l'ECMO. On optimise la ventilation (FiO₂, PEP) et on discute une configuration VAV."],
      ["Augmenter la FdO₂ et le balayage pour mieux oxygéner le haut du corps","g-bad","Le sang de l'ECMO est déjà saturé à 100 % : il n'atteint simplement pas le haut du corps. Changer les réglages de la membrane ne modifie pas la zone de mélange."],
      ["Réduire le débit ECMO pour laisser le cœur éjecter davantage de sang","g-bad","Moins de débit ECMO, plus de sang désaturé éjecté par le VG : l'hypoxie du haut du corps s'aggrave."],
      ["Se fier à la SpO₂ du pied, normale : la radiale droite est un artéfact","g-bad","C'est l'inverse : la radiale droite reflète le sang qui perfuse le cerveau et les coronaires. C'est elle qu'il faut surveiller en ECMO VA fémorale."]]},
  {day:"J6",text:"Poumons améliorés. Test de sevrage : débit ECMO réduit à 1,5 L/min sous dobutamine 5 µg/kg/min pendant 30 minutes.",
   p:{pat:[["PAM","75 mmHg"],["Pression pulsée","35 mmHg"],["SaO₂ radiale droite","96 %"],["Lactate","1,2 mmol/L"]],
      mem:[["Post : PO₂","460 mmHg"],["ΔP membrane","10 mmHg"]],
      ecmo:[["Débit sang","1,5 L/min"],["Balayage / FdO₂","1 L/min / 60 %"]],
      vent:[["ITV sous-aortique","13 cm"],["FEVG","35 %"],["VD","non dilaté"]]},
   q:"Que concluez-vous de ce test ?",
   c:[["Critères de sevrage réunis : programmer le retrait de l'ECMO","g-ok","À bas débit, pression artérielle stable, pulsatilité franche, ITV sous-aortique > 10 cm, FEVG > 20–25 %, VD correct, lactate normal : ce sont les repères habituels d'un sevrage réussi."],
      ["Poursuivre une semaine à plein débit pour laisser reposer le cœur","g-bad","Prolonger inutilement l'ECMO expose aux complications (saignement, infection, ischémie de jambe, thrombose) sans bénéfice démontré."],
      ["Passer en ECMO VV avant tout retrait, par précaution respiratoire","g-bad","La fonction respiratoire est correcte (SaO₂ 96 %) : rien ne justifie une assistance respiratoire."],
      ["Arrêter le débit et observer 24 h en laissant les canules en place","g-mid","Un circuit à l'arrêt thrombose vite. Le test se fait à bas débit, puis on décide du retrait."]]}
 ]},
 {id:"mb1",mode:"VV",title:"Incidents de membrane et de pompe",sub:"Femme 52 ans, J10 d'ECMO VV",steps:[
  {day:"J10",text:"Depuis ce matin, la PaCO₂ monte sans modification des réglages. L'infirmière signale des gouttes d'eau à la sortie des gaz de l'oxygénateur.",
   p:{pat:[["pH","7,29","w"],["PaCO₂","65 mmHg (48 hier)","w"],["SaO₂","92 %"]],
      mem:[["Post : PO₂","460 mmHg"],["Post : PCO₂","44 mmHg (30 hier)","w"],["ΔP membrane","16 mmHg, stable"]],
      ecmo:[["Débit sang","4,0 L/min"],["Balayage / FdO₂","6 L/min / 100 %"]],
      vent:[["Vt / FR","280 mL / 12"],["PEP / FiO₂","10 / 40 %"]]},
   q:"Quelle est la cause la plus probable, et que faites-vous ?",
   c:[["Condensation dans la membrane : balayage bref à fort débit","g-ok","Oxygénation intacte, ΔP stable, mais CO₂ mal épuré et eau à la sortie des gaz : la condensation obstrue les fibres côté gaz. Un balayage bref à fort débit (selon la procédure du service) chasse l'eau ; on recontrôle ensuite les gaz post-membrane."],
      ["Thrombose de la membrane : la changer en urgence avant qu'elle ne lâche","g-bad","Une thrombose ferait monter le ΔP et baisser la PO₂ post-membrane. Ici les deux sont normaux."],
      ["Augmenter la FdO₂ et la FiO₂ pour compenser la défaillance de la membrane","g-bad","Le problème est l'épuration du CO₂, sur laquelle la FdO₂ et la FiO₂ n'agissent pas."],
      ["Monter durablement le balayage à 10 L/min sans chercher d'autre cause","g-mid","Compense en partie, mais sans traiter la condensation, qui continuera de limiter les échanges de CO₂."]]},
  {day:"J12",text:"Urines de couleur rouge foncé. Le débit de 4 L/min demande désormais 3 900 tours/min au lieu de 3 200.",
   p:{pat:[["Hb libre plasmatique","0,9 g/L (< 0,1)","a"],["LDH","1 800 UI/L","a"],["Haptoglobine","effondrée","a"],["Créatinine","en hausse","w"]],
      mem:[["Post : PO₂","450 mmHg"],["ΔP membrane","18 mmHg"]],
      ecmo:[["Débit sang","4,0 L/min"],["Tours de pompe","3 900 /min (3 200 à J8)","w"],["P aspiration","−110 mmHg","w"]],
      vent:[["Vt / FR","280 mL / 12"],["PEP / FiO₂","10 / 40 %"]]},
   q:"Quelle est votre analyse ?",
   c:[["Hémolyse : chercher un thrombus de pompe ou une aspiration excessive","g-ok","Hémoglobine libre plasmatique très élevée (au-delà de 0,5 g/L, l'hémolyse est significative), LDH élevée, haptoglobine effondrée, urines foncées. Plus de tours pour le même débit avec un ΔP normal oriente vers la pompe (thrombus de la tête) ou l'aspiration : on inspecte et on change la pompe si besoin."],
      ["Augmenter encore les tours pour maintenir le débit malgré l'aspiration","g-bad","Plus de tours, plus de cisaillement et de dépression : l'hémolyse s'aggrave."],
      ["Transfuser pour compenser les pertes et poursuivre sans rien modifier","g-bad","L'hémolyse est toxique pour le rein et signale une anomalie du circuit qu'il faut corriger."],
      ["Changer uniquement la membrane, la pompe ne peut pas être en cause","g-mid","Le ΔP et la PO₂ post-membrane sont normaux : la membrane n'est pas la cause principale. C'est la pompe (ou l'aspiration) qu'il faut inspecter."]]}
 ]}
];
function kShuf(n){const a=[...Array(n).keys()];for(let i=n-1;i>0;i--){const j=Math.floor(Math.random()*(i+1));[a[i],a[j]]=[a[j],a[i]];}return a;}
let K={order:kShuf(KC.length),c:0,s:0,ans:null,perm:{},score:0,done:0};K.c=K.order[0];
function kStart(ci){K.c=ci;K.s=0;K.ans=null;for(const k in K.perm)if(k.startsWith(KC[ci].id))delete K.perm[k];}
function kPerm(key,n){if(!K.perm[key])K.perm[key]=kShuf(n);return K.perm[key];}
const kv=a=>`<div class="kv">${a.map(x=>`<span>${x[0]}</span><span class="${x[2]||""}">${x[1]}</span>`).join("")}</div>`;
function kRender(){
  const cs=KC[K.c],st=cs.steps[K.s];
  $("kList").innerHTML=K.order.map(i=>[KC[i],i]).map(([c,i])=>`<button class="casebtn" type="button" data-kc="${i}" aria-pressed="${i===K.c}"><b><span class="badge">${c.mode}</span> ${c.title}</b><span>${c.sub}</span></button>`).join("");
  $("kHead").innerHTML=`<div class="row" style="justify-content:space-between"><h2 style="margin:0"><span class="day">${st.day}</span>${cs.title}</h2><span class="mut small">cas ${K.order.indexOf(K.c)+1} sur ${KC.length} · étape ${K.s+1} sur ${cs.steps.length}</span></div><p style="margin-top:8px">${st.text}</p>`;
  $("kPanels").innerHTML=[["Patient",st.p.pat],["Membrane (gaz pré / post)",st.p.mem],["Circuit d'ECMO",st.p.ecmo],[cs.mode==="VA"?"Respirateur et hémodynamique":"Respirateur",st.p.vent]].map(x=>`<div class="pan"><h3>${x[0]}</h3>${kv(x[1])}</div>`).join("");
  const key=cs.id+K.s,perm=kPerm(key,st.c.length),a=K.ans;
  $("kBody").innerHTML=`<p><b>${st.q}</b></p><div class="choices">${perm.map((ci,j)=>{const c=st.c[ci],cl=a===null?"":c[1]==="g-ok"?" right":ci===a?" wrong":"";return `<button class="choice${cl}" type="button" data-kch="${ci}" ${a!==null?"disabled":""}><b>${"ABCD"[j]}</b><span>${c[0]}</span></button>`;}).join("")}</div>
   ${a!==null?`<div class="fb"><p><span class="grade ${st.c[a][1]}">${st.c[a][1]==="g-ok"?"Conduite adaptée":st.c[a][1]==="g-mid"?"Discutable":"Délétère"}</span></p><p>${st.c[a][2]}</p>${st.c[a][1]!=="g-ok"?`<p class="mut">Conduite attendue : ${st.c.find(c=>c[1]==="g-ok")[0]}. ${st.c.find(c=>c[1]==="g-ok")[2]}</p>`:""}</div>
   <p class="row" style="margin-top:10px">${K.s<cs.steps.length-1?`<button class="go" type="button" id="kNext">Étape suivante</button>`:K.order.indexOf(K.c)<KC.length-1?`<button class="go" type="button" id="kNextCase">Cas suivant</button>`:`<button class="go" type="button" id="kAgain">Nouvelle série, dans un autre ordre</button>`}</p>`:""}`;
  $("kScore").textContent=K.done?`Score ${K.score}/${K.done}`:"";
}
document.addEventListener("click",e=>{
  const b=e.target.closest("[data-kc]");if(b){kStart(+b.dataset.kc);kRender();return;}
  const ch=e.target.closest("[data-kch]");if(ch&&K.ans===null){K.ans=+ch.dataset.kch;K.done++;if(KC[K.c].steps[K.s].c[K.ans][1]==="g-ok")K.score++;kRender();return;}
  if(e.target.closest("#kNext")){K.s++;K.ans=null;kRender();$("p-cas").scrollIntoView({behavior:reduce?"auto":"smooth"});return;}
  if(e.target.closest("#kNextCase")){kStart(K.order[K.order.indexOf(K.c)+1]);kRender();$("p-cas").scrollIntoView({behavior:reduce?"auto":"smooth"});return;}
  if(e.target.closest("#kAgain")){K.order=kShuf(KC.length);K.perm={};K.score=0;K.done=0;kStart(K.order[0]);kRender();return;}
});

/* ===== Onglets ===== */
const TABS=["flux","membrane","cas"];
function showTab(t){if(!TABS.includes(t))t="flux";
  for(const x of TABS){$("p-"+x).hidden=x!==t;$("t-"+x).setAttribute("aria-selected",x===t?"true":"false");}
  try{if(location.hash!=="#"+t)history.replaceState(null,"","#"+t);}catch(e){}
  if(t==="flux")render();if(t==="membrane")memRender();if(t==="cas")kRender();}
document.querySelector(".tabs").addEventListener("click",e=>{const b=e.target.closest(".tab");if(b)showTab(b.dataset.t);});
showTab((location.hash||"").slice(1)||"flux");

}
</script>
</body>
</html>
